
! DOE Commercial Reference Building
! Midrise Apartment building, pre-1980 construction
! Version 1.3_5.0
! EnergyPlus Version 5.0
! ASHRAE Standard 62-1999
!
! Description:  Four story apartment building, 31 apartments plus office
! Form:         Area = 3,135 m2 (33,742 ft2); Number of Stories = 4; Shape = rectangle; Aspect ratio = 2.74
! Envelope:     Envelope thermal properties vary with climate according to Briggs et al. (1987).
!               Opaque constructions: Steel frame wall; Insulation entirely above deck; slab-on-grade floor
!               Windows: window-to-wall ratio = 15.0%,
!               Infiltration in perimeter zones only
!                            = 1.5 cfm/ft2 above grade wall area at 0.3 in wc (75 Pa) adjusted to 0.016 in wc (4 Pa).
!                              Office: 25% of full value when ventilation system on.
! HVAC:         Split system units in each apartment, office; DX cooling and gas furnace
!               Economizer per 90.1-2004 for office system only
!
! Int. gains:   W/m2 (W/ft2)  lights        elec plug     gas plug
!               Apartments    3.88 (0.36)   5.38 (0.50)   0
!               Office        22.0 (2.0)    12.9 (1.20)   0
!               Corridor      9.90 (0.9)    0             0
! Elevators:    1 @ 20 HP, 91% motor efficiency
!
! Detached Shading:               None
! Daylight:                       None
! Natural Ventilation:            None
! Zonal Equipment:                ZoneHVAC:UnitHeater (corridor zones))
! Air Primary Loops:              SPLITSYSTEMAC:1; SPLITSYSTEMAC:2;...
! Plant Loops:                    SHWSys1
! System Equipment Autosize:      Yes
! Purchased Cooling:              None
! Purchased Heating:              None
! Coils:                          Coil:Cooling:DX:SingleSpeed; Coil:Heating:Gas (apartment zones)
!                                 Coil:Heating:Electric (corridor zones)
! Pumps:                          None
! Boilers:                        None
! Chillers:                       None

!***** NOTICE *****

!***** The Reference Buildings were prepared as an account of work sponsored by an *****
!***** agency of the United States government. Neither the United States *****
!***** government nor any agency thereof, nor any of their employees, makes *****
!***** any warranty, express or implied, or assumes any legal liability or *****
!***** responsibility for the accuracy, completeness, or usefulness of any *****
!***** information, apparatus, product, or process disclosed, or represents *****
!***** that its use would not infringe privately owned rights. Reference *****
!***** herein to any specific commercial product, process, or service by *****
!***** trade name, trademark, manufacturer, or otherwise does not necessarily *****
!***** constitute or imply its endorsement, recommendation, or favoring by *****
!***** the United States government or any agency thereof. The views and *****
!***** opinions of authors expressed herein do not necessarily state or *****
!***** reflect those of the United States government or any agency thereof. *****

!***** Access to and use of the Reference Buildings imposes the following obligations *****
!***** on the user. The user agrees to credit DOE, NREL, PNNL, and LBNL in *****
!***** any publication(s) that that result from the use of Reference Buildings. *****
!***** However, the names of DOE/NREL/PNNL/LBNL may not be used in any *****
!***** advertising or publicity that implies endorsement or promotion of any *****
!***** products, services or commercial entities. *****

! Reference citation for the Commercial Reference Buildings:
! Deru, M.; Field, K.; Studer, D.; Benne, K.; Griffith, B.; Torcellini, P;
! Halverson, M.; Winiarski, D.; Liu, B.; Rosenberg, M.; Huang, J.; 
! Yazdanian, M.; Crawley, D. (2010).
! U.S. Department of Energy Commercial Reference Building Models of the National Building Stock. 
! Washington, DC: U.S. Department of Energy, Energy Efficiency and 
! Renewable Energy, Office of Building Technologies.


! ***GENERAL SIMULATION PARAMETERS***

! Number of Zones: 27
Version, 5.0.0;

SimulationControl,
  YES, !- Do Zone Sizing Calculation
  YES, !- Do System Sizing Calculation
  YES, !- Do Plant Sizing Calculation
  NO, !- Run Simulation for Sizing Periods
  YES; !- Run Simulation for Weather File Run Periods

Building,
  Ref Bldg Midrise Apartment Pre1980_v1.3_5.0,  !- Name
  0.0000,  !- North Axis
  City,  !- Terrain
  0.0400,  !- Loads Convergence Tolerance Value
  0.2000,  !- Temperature Convergence Tolerance Value
  FullInteriorAndExterior,  !- Solar Distribution
  25;  !- Maximum Number of Warmup Days

RunPeriod,
  ,  !- Name
  1,  !- Begin Month
  1,  !- Begin Day of Month
  12,  !- End Month
  31,  !- End Day of Month
  Sunday,  !- Day of Week for Start Day
  No,  !- Use Weather File Holidays and Special Days
  No,  !- Use Weather File Daylight Saving Period
  No,  !- Apply Weekend Holiday Rule
  Yes,  !- Use Weather File Rain Indicators
  Yes,  !- Use Weather File Snow Indicators
  1.0000;  !- Number of Times Runperiod to be Done

! ***HOLIDAYS & DAYLIGHT SAVINGS***

RunPeriodControl:DaylightSavingTime,
  2nd Sunday in March,     !- Start Date
  1st Sunday in November;  !- End Date
 
RunPeriodControl:SpecialDays,
  New Years Day,           !- Name
  January 1,               !- Start Date
  1,                       !- Duration {days}
  Holiday;                 !- Special Day Type
 
RunPeriodControl:SpecialDays,
  Veterans Day,            !- Name
  November 11,             !- Start Date
  1,                       !- Duration {days}
  Holiday;                 !- Special Day Type
 
RunPeriodControl:SpecialDays,
  Christmas,               !- Name
  December 25,             !- Start Date
  1,                       !- Duration {days}
  Holiday;                 !- Special Day Type
 
RunPeriodControl:SpecialDays,
  Independence Day,        !- Name
  July 4,                  !- Start Date
  1,                       !- Duration {days}
  Holiday;                 !- Special Day Type
 
RunPeriodControl:SpecialDays,
  MLK Day,                 !- Name
  3rd Monday in January,   !- Start Date
  1,                       !- Duration {days}
  Holiday;                 !- Special Day Type
 
RunPeriodControl:SpecialDays,
  Presidents Day,          !- Name
  3rd Monday in February,  !- Start Date
  1,                       !- Duration {days}
  Holiday;                 !- Special Day Type
 
RunPeriodControl:SpecialDays,
  Memorial Day,            !- Name
  Last Monday in May,      !- Start Date
  1,                       !- Duration {days}
  Holiday;                 !- Special Day Type
 
RunPeriodControl:SpecialDays,
  Labor Day,               !- Name
  1st Monday in September, !- Start Date
  1,                       !- Duration {days}
  Holiday;                 !- Special Day Type
 
RunPeriodControl:SpecialDays,
  Columbus Day,            !- Name
  2nd Monday in October,   !- Start Date
  1,                       !- Duration {days}
  Holiday;                 !- Special Day Type
 
RunPeriodControl:SpecialDays,
  Thanksgiving,            !- Name
  4th Thursday in November,!- Start Date
  1,                       !- Duration {days}
  Holiday;                 !- Special Day Type
 
! ***SCHEDULE TYPES***

ScheduleTypeLimits,
  Any Number;              !- Name

ScheduleTypeLimits,
  Fraction,                !- Name
  0.0,
  1.0,                 !- Range
  CONTINUOUS;              !- Numeric Type

ScheduleTypeLimits,
  Temperature,             !- Name
  -60,
  200,                 !- Range
  CONTINUOUS;              !- Numeric Type

ScheduleTypeLimits,
  On/Off,                  !- Name
  0,
  1,                     !- Range
  DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
  Control Type,            !- Name
  0,
  4,                     !- Range
  DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
  Humidity,                !- Name
  10,
  90,                   !- Range
  CONTINUOUS;              !- Numeric Type

ScheduleTypeLimits,
  Number;                  !- Name

! ***ALWAYS ON SCHEDULE***

Schedule:Compact,
  ALWAYS_ON,               !- Name
  On/Off,                  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1;                       !- Field 4

! ***MISC SIMULATION PARAMETERS***

SurfaceConvectionAlgorithm:Inside,
  Detailed;  !- Algorithm

SurfaceConvectionAlgorithm:Outside,
  DOE-2;  !- Algorithm

HeatBalanceAlgorithm,
  ConductionTransferFunction,  !- Solution Algorithm
  200.0000;  !- Surface Temperature Upper Limit

ZoneAirHeatBalanceAlgorithm,
AnalyticalSolution;

Sizing:Parameters,
  1.33,  !- Sizing Factor
  6;  !- Time Steps in Averaging Window

ConvergenceLimits,
  2,  !- Minimum System Timestep
  25;  !- Maximum HVAC Iterations

ShadowCalculation,
  7,  !- Calculation Frequency
  15000;  !- Maximum Figures in Shadow Overlap Calculations

Timestep,
  6;  !- Number of Timesteps per Hour


! WeatherFileName=USA_AZ_Phoenix_TMY2.epw
Site:Location,
  USA AZ-PHOENIX,  !- Name
  33.42,       !- Latitude {deg}
  -112.02,       !- Longitude {deg}
  -7.00,       !- Time Zone {hr}
  339; !- Elevation {m}

 ! PHOENIX_AZ_USA Annual Heating 99.6%, MaxDB=2.9°C
 SizingPeriod:DesignDay,
  PHOENIX Ann Htg 99.6% Condns DB,     !- Name
        2.9,      !- Maximum Dry-Bulb Temperature {C}
        0.0,      !- Daily Temp Range {C}
        2.9,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
     97318.,      !- Barometric Pressure {Pa}
          2,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
        120,      !- Wind Direction {Degrees; N=0, S=180}
       0.00,      !- Clearness {0.0 to 1.1}
          0,      !- Rain {0-no,1-yes}
          0,      !- Snow on ground {0-no,1-yes}
         21,      !- Day of Month
         12,      !- Month
  WinterDesignDay,!- Day Type
          0,      !- Daylight Savings Time Indicator
   WetBulb;      !- Humidity Indicating Type


 ! PHOENIX_AZ_USA Annual Cooling (WB=>MDB) .4%, MDB=36°C WB=24.5°C
 SizingPeriod:DesignDay,
  PHOENIX Ann Clg .4% Condns WB=>MDB,     !- Name
         36,      !- Maximum Dry-Bulb Temperature {C}
       12.3,      !- Daily Temp Range {C}
       24.5,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
     97318.,      !- Barometric Pressure {Pa}
        4.1,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        270,      !- Wind Direction {Degrees; N=0, S=180}
       1.00,      !- Clearness {0.0 to 1.1}
          0,      !- Rain {0-no,1-yes}
          0,      !- Snow on ground {0-no,1-yes}
         21,      !- Day of Month
          7,      !- Month
  SummerDesignDay,!- Day Type
          0,      !- Daylight Savings Time Indicator
   WetBulb;      !- Humidity Indicating Type

Site:WaterMainsTemperature,
  CORRELATION,             !- Calculation Method
  ,                        !- Temperature Schedule Name
  22.47,               !- Annual Average Outdoor Air Temperature {C}
  21.90;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}



Site:GroundTemperature:BuildingSurface,
  19.266,  !- January Ground Temperature {C}
  19.196,  !- February Ground Temperature {C}
  20.396,  !- March Ground Temperature {C}
  21.375,  !- April Ground Temperature {C}
  21.525,  !- May Ground Temperature {C}
  21.180,  !- June Ground Temperature {C}
  21.067,  !- July Ground Temperature {C}
  21.286,  !- August Ground Temperature {C}
  21.442,  !- September Ground Temperature {C}
  21.586,  !- October Ground Temperature {C}
  20.307,  !- November Ground Temperature {C}
  19.387;  !- December Ground Temperature {C}



! ***OPAQUE CONSTRUCTIONS AND MATERIALS***

! Exterior Walls
Construction,
    Steel Frame Res Ext Wall, !- Name
    Wood Siding,             !- Outside Layer
    Steel Frame Res Wall Insulation, !- Layer 2
    1/2IN Gypsum;            !- Layer 3

Material,
    Steel Frame Res Wall Insulation, !- Name
    MediumRough,             !- Roughness
    0.0218416164001339, !- Thickness {m}
    0.049, !- Conductivity {W/m-K}
    265.0000,                !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.7000;                  !- Visible Absorptance

! Roof
Construction,
    IEAD Res Roof,        !- Name
    Roof Membrane,           !- Layer 1
    IEAD Res Roof Insulation, !- Layer 2
    Metal Decking;           !- Layer 3

Material,
    IEAD Res Roof Insulation,  !- Name
    MediumRough,             !- Roughness
    0.0739805029798716,   !- Thickness {m}
    0.049,  !- Conductivity {W/m-K}
    265.0000,                !- Density
    836.8000,                !- Specific Heat
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.7000;                  !- Visible Absorptance

! Slab on grade, unheated
    Construction,
      ext-slab,              !- Name
      HW CONCRETE,           !- Outside Layer
      CP02 CARPET PAD;       !- Layer 2

! Interior Walls
Construction,
    int-walls,               !- Name
    1/2IN Gypsum,            !- Outside Layer
    1/2IN Gypsum;            !- Layer 2

! Interior Floors
Construction,
    INT-FLOOR-TOPSIDE,       !- Name
    MAT-CC05 4 HW CONCRETE,  !- Outside Layer
    CP02 CARPET PAD;         !- Layer 2

Construction,
    INT-FLOOR-UNDERSIDE,     !- Name
    CP02 CARPET PAD,         !- Outside Layer
    MAT-CC05 4 HW CONCRETE;  !- Layer 2
    
 
! ***WINDOW/DOOR CONSTRUCTIONS AND MATERIALS***

Construction,
    Window Res Operable, !- Name
    Res Operable Assembly Window; !- Outside Layer

WindowMaterial:SimpleGlazingSystem,
    Res Operable Assembly Window, !- Name
    6.92716, !- U-Factor
    0.54, !- Solar Heat Gain Coefficient
    ;                   !- Visible Transmittance

! ***COMMON CONSTRUCTIONS AND MATERIALS***

Construction,
  DropCeiling,             !- Name
  Std AC02;                !- Outside Layer

Construction,
  AIR-WALL,                !- Name
  MAT-AIR-WALL;            !- Outside Layer
 
Construction,
    InteriorFurnishings,     !- Name
    Std Wood 6inch;          !- Outside Layer

Material,
    Std Wood 6inch,          !- Name
    MediumSmooth,            !- Roughness
    0.15,                    !- Thickness {m}
    0.12,                    !- Conductivity {W/m-K}
    540.0000,                !- Density {kg/m3}
    1210,                    !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7000000,               !- Solar Absorptance
    0.7000000;               !- Visible Absorptance! Common Materials

Material,
    Wood Siding,             !- Name
    MediumSmooth,            !- Roughness
    0.0100,                  !- Thickness {m}
    0.1100,                  !- Conductivity {W/m-K}
    544.6200,                !- Density {kg/m3}
    1210.0000,               !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7800,                  !- Solar Absorptance
    0.7800;                  !- Visible Absorptance

Material,
    1/2IN Gypsum,            !- Name
    Smooth,                  !- Roughness
    0.0127,                  !- Thickness {m}
    0.1600,                  !- Conductivity {W/m-K}
    784.9000,                !- Density {kg/m3}
    830.0000,                !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.9200,                  !- Solar Absorptance
    0.9200;                  !- Visible Absorptance

Material,
    1IN Stucco,              !- Name
    Smooth,                  !- Roughness
    0.0253,                  !- Thickness
    0.6918,                  !- Conductivity
    1858.0000,               !- Density
    837.0000,                !- Specific Heat
    0.9000,                  !- Thermal Absorptance
    0.9200,                  !- Solar Absorptance
    0.9200;                  !- Visible Absorptance

Material,
    8IN CONCRETE HW,  !- Name
    Rough,                   !- Roughness
    0.2032,                  !- Thickness {m}
    1.3110,                  !- Conductivity {W/m-K}
    2240.0000,               !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.7000;                  !- Visible Absorptance

Material,
    Metal Siding,            !- Name
    Smooth,                  !- Roughness
    0.0015,                  !- Thickness
    44.9600,                 !- Conductivity
    7688.8600,               !- Density
    410.0000,                !- Specific Heat
    0.9000,                  !- Thermal Absorptance
    0.2000,                  !- Solar Absorptance
    0.2000;                  !- Visible Absorptance

Material,
    HW CONCRETE,  !- Name
    Rough,                   !- Roughness
    0.1016,  !- Thickness {m}
    1.3110,                  !- Conductivity {W/m-K}
    2240.0000,               !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.7000;                  !- Visible Absorptance

Material:NoMass,
    CP02 CARPET PAD,         !- Name
    VeryRough,               !- Roughness
    0.2165,                  !- Thermal Resistance {(m2-K)/W}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.8000;                  !- Visible Absorptance

Material,
    Roof Membrane,           !- Name
    VeryRough,               !- Roughness
    0.0095,                  !- Thickness {m}
    0.1600,                  !- Conductivity {W/m-K}
    1121.2900,               !- Density {kg/m3}
    1460.0000,               !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.7000;                  !- Visible Absorptance

Material,
    Metal Decking,           !- Name
    MediumSmooth,            !- Roughness
    0.0015,                  !- Thickness {m}
    45.0060,                 !- Conductivity {W/m-K}
    7680.0000,               !- Density {kg/m3}
    418.4000,                !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.3000;                  !- Visible Absorptance

Material,
    Metal Roofing,           !- Name
    MediumSmooth,            !- Roughness
    0.0015,                  !- Thickness
    45.0060,                 !- Conductivity
    7680.0000,               !- Density
    418.4000,                !- Specific Heat
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.3000;                  !- Visible Absorptance

Material,
    MAT-CC05 4 HW CONCRETE,  !- Name
    Rough,                   !- Roughness
    0.1016,                  !- Thickness {m}
    1.3110,                  !- Conductivity {W/m-K}
    2240.0000,               !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.7000;                  !- Visible Absorptance

! Acoustic tile for drop ceiling
Material,
  Std AC02,                !- Name
  MediumSmooth,            !- Roughness
  1.2700000E-02,           !- Thickness {m}
  5.7000000E-02,           !- Conductivity {W/m-K}
  288.0000,                !- Density {kg/m3}
  1339.000,                !- Specific Heat {J/kg-K}
  0.9000000,               !- Thermal Absorptance
  0.7000000,               !- Solar Absorptance
  0.2000000;               !- Visible Absorptance

Material:NoMass,
  MAT-AIR-WALL,            !- Name
  Rough,                   !- Roughness
  0.2079491,               !- Thermal Resistance {m2-K/W}
  0.9,                     !- Thermal Absorptance
  0.7;                     !- Solar Absorptance
! ZONE LIST:
! G SW Apartment,  
! G NW Apartment,  
! Office,  
! G NE Apartment,  
! G N1 Apartment,  
! G N2 Apartment,  
! G S1 Apartment,  
! G S2 Apartment,  
! M SW Apartment,  
! M NW Apartment,  
! M SE Apartment,  
! M NE Apartment,  
! M N1 Apartment,  
! M N2 Apartment,  
! M S1 Apartment,  
! M S2 Apartment,  
! T SW Apartment,  
! T NW Apartment,  
! T SE Apartment,  
! T NE Apartment,  
! T N1 Apartment,  
! T N2 Apartment,  
! T S1 Apartment,  
! T S2 Apartment,  
! T Corridor,  
! G Corridor,  
! M Corridor 

! ***ZONES***

Zone,
  G SW Apartment,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  ,  !- Ceiling Height
  ,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  G NW Apartment,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  9.2959,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  ,  !- Ceiling Height
  ,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  Office,  !- Name
  0.0000,  !- Direction of Relative North
  34.7455,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  ,  !- Ceiling Height
  ,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  G NE Apartment,  !- Name
  0.0000,  !- Direction of Relative North
  34.7455,  !- X Origin
  9.2959,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  ,  !- Ceiling Height
  ,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  G N1 Apartment,  !- Name
  0.0000,  !- Direction of Relative North
  11.5818,  !- X Origin
  9.2959,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  ,  !- Ceiling Height
  ,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  G N2 Apartment,  !- Name
  0.0000,  !- Direction of Relative North
  23.1637,  !- X Origin
  9.2959,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  ,  !- Ceiling Height
  ,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  G S1 Apartment,  !- Name
  0.0000,  !- Direction of Relative North
  11.5818,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  ,  !- Ceiling Height
  ,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  G S2 Apartment,  !- Name
  0.0000,  !- Direction of Relative North
  23.1637,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  ,  !- Ceiling Height
  ,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  M SW Apartment,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  3.0478,  !- Z Origin
  1,  !- Type
  2,  !- Multiplier
  ,  !- Ceiling Height
  ,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  M NW Apartment,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  9.2959,  !- Y Origin
  3.0478,  !- Z Origin
  1,  !- Type
  2,  !- Multiplier
  ,  !- Ceiling Height
  ,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  M SE Apartment,  !- Name
  0.0000,  !- Direction of Relative North
  34.7455,  !- X Origin
  0.0000,  !- Y Origin
  3.0478,  !- Z Origin
  1,  !- Type
  2,  !- Multiplier
  ,  !- Ceiling Height
  ,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  M NE Apartment,  !- Name
  0.0000,  !- Direction of Relative North
  34.7455,  !- X Origin
  9.2959,  !- Y Origin
  3.0478,  !- Z Origin
  1,  !- Type
  2,  !- Multiplier
  ,  !- Ceiling Height
  ,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  M N1 Apartment,  !- Name
  0.0000,  !- Direction of Relative North
  11.5818,  !- X Origin
  9.2959,  !- Y Origin
  3.0478,  !- Z Origin
  1,  !- Type
  2,  !- Multiplier
  ,  !- Ceiling Height
  ,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  M N2 Apartment,  !- Name
  0.0000,  !- Direction of Relative North
  23.1637,  !- X Origin
  9.2959,  !- Y Origin
  3.0478,  !- Z Origin
  1,  !- Type
  2,  !- Multiplier
  ,  !- Ceiling Height
  ,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  M S1 Apartment,  !- Name
  0.0000,  !- Direction of Relative North
  11.5818,  !- X Origin
  0.0000,  !- Y Origin
  3.0478,  !- Z Origin
  1,  !- Type
  2,  !- Multiplier
  ,  !- Ceiling Height
  ,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  M S2 Apartment,  !- Name
  0.0000,  !- Direction of Relative North
  23.1637,  !- X Origin
  0.0000,  !- Y Origin
  3.0478,  !- Z Origin
  1,  !- Type
  2,  !- Multiplier
  ,  !- Ceiling Height
  ,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  T SW Apartment,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  9.1435,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  ,  !- Ceiling Height
  ,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  T NW Apartment,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  9.2959,  !- Y Origin
  9.1435,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  ,  !- Ceiling Height
  ,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  T SE Apartment,  !- Name
  0.0000,  !- Direction of Relative North
  34.7455,  !- X Origin
  0.0000,  !- Y Origin
  9.1435,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  ,  !- Ceiling Height
  ,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  T NE Apartment,  !- Name
  0.0000,  !- Direction of Relative North
  34.7455,  !- X Origin
  9.2959,  !- Y Origin
  9.1435,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  ,  !- Ceiling Height
  ,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  T N1 Apartment,  !- Name
  0.0000,  !- Direction of Relative North
  11.5818,  !- X Origin
  9.2959,  !- Y Origin
  9.1435,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  ,  !- Ceiling Height
  ,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  T N2 Apartment,  !- Name
  0.0000,  !- Direction of Relative North
  23.1637,  !- X Origin
  9.2959,  !- Y Origin
  9.1435,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  ,  !- Ceiling Height
  ,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  T S1 Apartment,  !- Name
  0.0000,  !- Direction of Relative North
  11.5818,  !- X Origin
  0.0000,  !- Y Origin
  9.1435,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  ,  !- Ceiling Height
  ,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  T S2 Apartment,  !- Name
  0.0000,  !- Direction of Relative North
  23.1637,  !- X Origin
  0.0000,  !- Y Origin
  9.1435,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  ,  !- Ceiling Height
  ,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  T Corridor,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  7.6196,  !- Y Origin
  9.1435,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  ,  !- Ceiling Height
  ,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  G Corridor,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  7.6196,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  ,  !- Ceiling Height
  ,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  M Corridor,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  7.6196,  !- Y Origin
  3.0478,  !- Z Origin
  1,  !- Type
  2,  !- Multiplier
  ,  !- Ceiling Height
  ,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area


! ***WALLS***

!  G SW Apartment
BuildingSurface:Detailed,
  g SWall SWA,  !- Name
  Wall,  !- Surface Type
  Steel Frame Res Ext Wall,  !- Construction Name
  G SW Apartment,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  3.0478,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  11.5818,  0.0000,  0.0000,  !- X3, Y3, Z3
  11.5818,  0.0000,  3.0478;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  g WWall SWA,  !- Name
  Wall,  !- Surface Type
  Steel Frame Res Ext Wall,  !- Construction Name
  G SW Apartment,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  7.6196,  3.0478,  !- X1, Y1, Z1
  0.0000,  7.6196,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  3.0478;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  g GFloor SWA,  !- Name
  Floor,  !- Surface Type
  ext-slab,  !- Construction Name
  G SW Apartment,  !- Zone Name
  Ground,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  7.6196,  0.0000,  !- X1, Y1, Z1
  11.5818,  7.6196,  0.0000,  !- X2, Y2, Z2
  11.5818,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  g Ceilin SWA,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  G SW Apartment,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  g Ceilin SWA,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  11.5818,  0.0000,  3.0478,  !- X1, Y1, Z1
  11.5818,  7.6196,  3.0478,  !- X2, Y2, Z2
  0.0000,  7.6196,  3.0478,  !- X3, Y3, Z3
  0.0000,  0.0000,  3.0478;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  g NIWall SWA,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  G SW Apartment,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  g Wall 1,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  11.5818,  7.6196,  3.0478,  !- X1, Y1, Z1
  11.5818,  7.6196,  0.0000,  !- X2, Y2, Z2
  0.0000,  7.6196,  0.0000,  !- X3, Y3, Z3
  0.0000,  7.6196,  3.0478;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  g EIWALL SWA,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  G SW Apartment,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  g WWall S1A,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  11.5818,  0.0000,  3.0478,  !- X1, Y1, Z1
  11.5818,  0.0000,  0.0000,  !- X2, Y2, Z2
  11.5818,  7.6196,  0.0000,  !- X3, Y3, Z3
  11.5818,  7.6196,  3.0478;  !- X4, Y4, Z4

!  G NW Apartment
BuildingSurface:Detailed,
  g NWall NWA,  !- Name
  Wall,  !- Surface Type
  Steel Frame Res Ext Wall,  !- Construction Name
  G NW Apartment,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  11.5818,  7.6196,  3.0478,  !- X1, Y1, Z1
  11.5818,  7.6196,  0.0000,  !- X2, Y2, Z2
  0.0000,  7.6196,  0.0000,  !- X3, Y3, Z3
  0.0000,  7.6196,  3.0478;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  g WWall NWA,  !- Name
  Wall,  !- Surface Type
  Steel Frame Res Ext Wall,  !- Construction Name
  G NW Apartment,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  7.6196,  3.0478,  !- X1, Y1, Z1
  0.0000,  7.6196,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  3.0478;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  g GFloor NWA,  !- Name
  Floor,  !- Surface Type
  ext-slab,  !- Construction Name
  G NW Apartment,  !- Zone Name
  Ground,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  7.6196,  0.0000,  !- X1, Y1, Z1
  11.5818,  7.6196,  0.0000,  !- X2, Y2, Z2
  11.5818,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  g Ceilin NWA,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  G NW Apartment,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  g Ceilin NWA,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  11.5818,  0.0000,  3.0478,  !- X1, Y1, Z1
  11.5818,  7.6196,  3.0478,  !- X2, Y2, Z2
  0.0000,  7.6196,  3.0478,  !- X3, Y3, Z3
  0.0000,  0.0000,  3.0478;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  g SIWall NWA,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  G NW Apartment,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  g NWall C,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  3.0478,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  11.5818,  0.0000,  0.0000,  !- X3, Y3, Z3
  11.5818,  0.0000,  3.0478;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  g EIWALL NWA,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  G NW Apartment,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  G WWall N1A,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  11.5818,  0.0000,  3.0478,  !- X1, Y1, Z1
  11.5818,  0.0000,  0.0000,  !- X2, Y2, Z2
  11.5818,  7.6196,  0.0000,  !- X3, Y3, Z3
  11.5818,  7.6196,  3.0478;  !- X4, Y4, Z4

!  Office
BuildingSurface:Detailed,
  g SWall SEA,  !- Name
  Wall,  !- Surface Type
  Steel Frame Res Ext Wall,  !- Construction Name
  Office,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  3.0478,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  11.5818,  0.0000,  0.0000,  !- X3, Y3, Z3
  11.5818,  0.0000,  3.0478;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  g EWall SEA,  !- Name
  Wall,  !- Surface Type
  Steel Frame Res Ext Wall,  !- Construction Name
  Office,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  11.5818,  0.0000,  3.0478,  !- X1, Y1, Z1
  11.5818,  0.0000,  0.0000,  !- X2, Y2, Z2
  11.5818,  7.6196,  0.0000,  !- X3, Y3, Z3
  11.5818,  7.6196,  3.0478;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  g GFloor SEA,  !- Name
  Floor,  !- Surface Type
  ext-slab,  !- Construction Name
  Office,  !- Zone Name
  Ground,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  7.6196,  0.0000,  !- X1, Y1, Z1
  11.5818,  7.6196,  0.0000,  !- X2, Y2, Z2
  11.5818,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  g Ceilin SEA,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  Office,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  g Ceilin SEA,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  11.5818,  0.0000,  3.0478,  !- X1, Y1, Z1
  11.5818,  7.6196,  3.0478,  !- X2, Y2, Z2
  0.0000,  7.6196,  3.0478,  !- X3, Y3, Z3
  0.0000,  0.0000,  3.0478;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  g NIWall SEA,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Office,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  g SWall C,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  11.5818,  7.6196,  3.0478,  !- X1, Y1, Z1
  11.5818,  7.6196,  0.0000,  !- X2, Y2, Z2
  0.0000,  7.6196,  0.0000,  !- X3, Y3, Z3
  0.0000,  7.6196,  3.0478;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  g WWall SEA,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Office,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  g EIWALL S2A,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  7.6196,  3.0478,  !- X1, Y1, Z1
  0.0000,  7.6196,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  3.0478;  !- X4, Y4, Z4

!  G NE Apartment
BuildingSurface:Detailed,
  g NWall NEA,  !- Name
  Wall,  !- Surface Type
  Steel Frame Res Ext Wall,  !- Construction Name
  G NE Apartment,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  11.5818,  7.6196,  3.0478,  !- X1, Y1, Z1
  11.5818,  7.6196,  0.0000,  !- X2, Y2, Z2
  0.0000,  7.6196,  0.0000,  !- X3, Y3, Z3
  0.0000,  7.6196,  3.0478;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  g EWall NEA,  !- Name
  Wall,  !- Surface Type
  Steel Frame Res Ext Wall,  !- Construction Name
  G NE Apartment,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  11.5818,  0.0000,  3.0478,  !- X1, Y1, Z1
  11.5818,  0.0000,  0.0000,  !- X2, Y2, Z2
  11.5818,  7.6196,  0.0000,  !- X3, Y3, Z3
  11.5818,  7.6196,  3.0478;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  g GFloor NEA,  !- Name
  Floor,  !- Surface Type
  ext-slab,  !- Construction Name
  G NE Apartment,  !- Zone Name
  Ground,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  7.6196,  0.0000,  !- X1, Y1, Z1
  11.5818,  7.6196,  0.0000,  !- X2, Y2, Z2
  11.5818,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  g Ceilin NEA,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  G NE Apartment,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  g Ceilin NEA,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  11.5818,  0.0000,  3.0478,  !- X1, Y1, Z1
  11.5818,  7.6196,  3.0478,  !- X2, Y2, Z2
  0.0000,  7.6196,  3.0478,  !- X3, Y3, Z3
  0.0000,  0.0000,  3.0478;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  g SIWall NEA,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  G NE Apartment,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  g Wall 6,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  3.0478,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  11.5818,  0.0000,  0.0000,  !- X3, Y3, Z3
  11.5818,  0.0000,  3.0478;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  g WWall NEA,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  G NE Apartment,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  g EIWALL N2A,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  7.6196,  3.0478,  !- X1, Y1, Z1
  0.0000,  7.6196,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  3.0478;  !- X4, Y4, Z4

!  G N1 Apartment
BuildingSurface:Detailed,
  g NWall N1A,  !- Name
  Wall,  !- Surface Type
  Steel Frame Res Ext Wall,  !- Construction Name
  G N1 Apartment,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  11.5818,  7.6196,  3.0478,  !- X1, Y1, Z1
  11.5818,  7.6196,  0.0000,  !- X2, Y2, Z2
  0.0000,  7.6196,  0.0000,  !- X3, Y3, Z3
  0.0000,  7.6196,  3.0478;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  g GFloor N1A,  !- Name
  Floor,  !- Surface Type
  ext-slab,  !- Construction Name
  G N1 Apartment,  !- Zone Name
  Ground,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  7.6196,  0.0000,  !- X1, Y1, Z1
  11.5818,  7.6196,  0.0000,  !- X2, Y2, Z2
  11.5818,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  g Ceilin N1A,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  G N1 Apartment,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  g Ceilin N1A,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  11.5818,  0.0000,  3.0478,  !- X1, Y1, Z1
  11.5818,  7.6196,  3.0478,  !- X2, Y2, Z2
  0.0000,  7.6196,  3.0478,  !- X3, Y3, Z3
  0.0000,  0.0000,  3.0478;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  g SIWall N1A,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  G N1 Apartment,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  g Wall 4,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  3.0478,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  11.5818,  0.0000,  0.0000,  !- X3, Y3, Z3
  11.5818,  0.0000,  3.0478;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  g EIWALL N1A,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  G N1 Apartment,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  g WWall N2A,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  11.5818,  0.0000,  3.0478,  !- X1, Y1, Z1
  11.5818,  0.0000,  0.0000,  !- X2, Y2, Z2
  11.5818,  7.6196,  0.0000,  !- X3, Y3, Z3
  11.5818,  7.6196,  3.0478;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  G WWall N1A,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  G N1 Apartment,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  g EIWALL NWA,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  7.6196,  3.0478,  !- X1, Y1, Z1
  0.0000,  7.6196,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  3.0478;  !- X4, Y4, Z4

!  G N2 Apartment
BuildingSurface:Detailed,
  g NWall N2A,  !- Name
  Wall,  !- Surface Type
  Steel Frame Res Ext Wall,  !- Construction Name
  G N2 Apartment,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  11.5818,  7.6196,  3.0478,  !- X1, Y1, Z1
  11.5818,  7.6196,  0.0000,  !- X2, Y2, Z2
  0.0000,  7.6196,  0.0000,  !- X3, Y3, Z3
  0.0000,  7.6196,  3.0478;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  g GFloor N2A,  !- Name
  Floor,  !- Surface Type
  ext-slab,  !- Construction Name
  G N2 Apartment,  !- Zone Name
  Ground,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  7.6196,  0.0000,  !- X1, Y1, Z1
  11.5818,  7.6196,  0.0000,  !- X2, Y2, Z2
  11.5818,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  g Ceilin N2A,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  G N2 Apartment,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  g Ceilin N2A,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  11.5818,  0.0000,  3.0478,  !- X1, Y1, Z1
  11.5818,  7.6196,  3.0478,  !- X2, Y2, Z2
  0.0000,  7.6196,  3.0478,  !- X3, Y3, Z3
  0.0000,  0.0000,  3.0478;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  g SIWall N2A,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  G N2 Apartment,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  g Wall 5,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  3.0478,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  11.5818,  0.0000,  0.0000,  !- X3, Y3, Z3
  11.5818,  0.0000,  3.0478;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  g EIWALL N2A,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  G N2 Apartment,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  g WWall NEA,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  11.5818,  0.0000,  3.0478,  !- X1, Y1, Z1
  11.5818,  0.0000,  0.0000,  !- X2, Y2, Z2
  11.5818,  7.6196,  0.0000,  !- X3, Y3, Z3
  11.5818,  7.6196,  3.0478;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  g WWall N2A,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  G N2 Apartment,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  g EIWALL N1A,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  7.6196,  3.0478,  !- X1, Y1, Z1
  0.0000,  7.6196,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  3.0478;  !- X4, Y4, Z4

!  G S1 Apartment
BuildingSurface:Detailed,
  g SWall S1A,  !- Name
  Wall,  !- Surface Type
  Steel Frame Res Ext Wall,  !- Construction Name
  G S1 Apartment,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  3.0478,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  11.5818,  0.0000,  0.0000,  !- X3, Y3, Z3
  11.5818,  0.0000,  3.0478;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  g GFloor S1A,  !- Name
  Floor,  !- Surface Type
  ext-slab,  !- Construction Name
  G S1 Apartment,  !- Zone Name
  Ground,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  7.6196,  0.0000,  !- X1, Y1, Z1
  11.5818,  7.6196,  0.0000,  !- X2, Y2, Z2
  11.5818,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  g Ceilin S1A,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  G S1 Apartment,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  g Ceilin S1A,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  11.5818,  0.0000,  3.0478,  !- X1, Y1, Z1
  11.5818,  7.6196,  3.0478,  !- X2, Y2, Z2
  0.0000,  7.6196,  3.0478,  !- X3, Y3, Z3
  0.0000,  0.0000,  3.0478;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  g NIWall S1A,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  G S1 Apartment,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  g Wall 2,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  11.5818,  7.6196,  3.0478,  !- X1, Y1, Z1
  11.5818,  7.6196,  0.0000,  !- X2, Y2, Z2
  0.0000,  7.6196,  0.0000,  !- X3, Y3, Z3
  0.0000,  7.6196,  3.0478;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  g EIWALL S1A,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  G S1 Apartment,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  g WWall S2A,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  11.5818,  0.0000,  3.0478,  !- X1, Y1, Z1
  11.5818,  0.0000,  0.0000,  !- X2, Y2, Z2
  11.5818,  7.6196,  0.0000,  !- X3, Y3, Z3
  11.5818,  7.6196,  3.0478;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  g WWall S1A,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  G S1 Apartment,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  g EIWALL SWA,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  7.6196,  3.0478,  !- X1, Y1, Z1
  0.0000,  7.6196,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  3.0478;  !- X4, Y4, Z4

!  G S2 Apartment
BuildingSurface:Detailed,
  g SWall S2A,  !- Name
  Wall,  !- Surface Type
  Steel Frame Res Ext Wall,  !- Construction Name
  G S2 Apartment,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  3.0478,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  11.5818,  0.0000,  0.0000,  !- X3, Y3, Z3
  11.5818,  0.0000,  3.0478;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  g GFloor S2A,  !- Name
  Floor,  !- Surface Type
  ext-slab,  !- Construction Name
  G S2 Apartment,  !- Zone Name
  Ground,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  7.6196,  0.0000,  !- X1, Y1, Z1
  11.5818,  7.6196,  0.0000,  !- X2, Y2, Z2
  11.5818,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  g Ceilin S2A,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  G S2 Apartment,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  g Ceilin S2A,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  11.5818,  0.0000,  3.0478,  !- X1, Y1, Z1
  11.5818,  7.6196,  3.0478,  !- X2, Y2, Z2
  0.0000,  7.6196,  3.0478,  !- X3, Y3, Z3
  0.0000,  0.0000,  3.0478;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  g NIWall S2A,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  G S2 Apartment,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  g Wall 3,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  11.5818,  7.6196,  3.0478,  !- X1, Y1, Z1
  11.5818,  7.6196,  0.0000,  !- X2, Y2, Z2
  0.0000,  7.6196,  0.0000,  !- X3, Y3, Z3
  0.0000,  7.6196,  3.0478;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  g EIWALL S2A,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  G S2 Apartment,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  g WWall SEA,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  11.5818,  0.0000,  3.0478,  !- X1, Y1, Z1
  11.5818,  0.0000,  0.0000,  !- X2, Y2, Z2
  11.5818,  7.6196,  0.0000,  !- X3, Y3, Z3
  11.5818,  7.6196,  3.0478;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  g WWall S2A,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  G S2 Apartment,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  g EIWALL S1A,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  7.6196,  3.0478,  !- X1, Y1, Z1
  0.0000,  7.6196,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  3.0478;  !- X4, Y4, Z4

!  M SW Apartment
BuildingSurface:Detailed,
  m WWall SWA,  !- Name
  Wall,  !- Surface Type
  Steel Frame Res Ext Wall,  !- Construction Name
  M SW Apartment,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  7.6196,  3.0478,  !- X1, Y1, Z1
  0.0000,  7.6196,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  3.0478;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  m GFloor SWA,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  M SW Apartment,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  m GFloor SWA,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  7.6196,  0.0000,  !- X1, Y1, Z1
  11.5818,  7.6196,  0.0000,  !- X2, Y2, Z2
  11.5818,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  m Ceilin SWA,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  M SW Apartment,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  m Ceilin SWA,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  11.5818,  0.0000,  3.0478,  !- X1, Y1, Z1
  11.5818,  7.6196,  3.0478,  !- X2, Y2, Z2
  0.0000,  7.6196,  3.0478,  !- X3, Y3, Z3
  0.0000,  0.0000,  3.0478;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  m SWall SWA,  !- Name
  Wall,  !- Surface Type
  Steel Frame Res Ext Wall,  !- Construction Name
  M SW Apartment,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  3.0478,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  11.5818,  0.0000,  0.0000,  !- X3, Y3, Z3
  11.5818,  0.0000,  3.0478;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  m NIWall SWA,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  M SW Apartment,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  m SWall C,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  11.5818,  7.6196,  3.0478,  !- X1, Y1, Z1
  11.5818,  7.6196,  0.0000,  !- X2, Y2, Z2
  0.0000,  7.6196,  0.0000,  !- X3, Y3, Z3
  0.0000,  7.6196,  3.0478;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  m EIWALL SWA,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  M SW Apartment,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  m WWall S1A,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  11.5818,  0.0000,  3.0478,  !- X1, Y1, Z1
  11.5818,  0.0000,  0.0000,  !- X2, Y2, Z2
  11.5818,  7.6196,  0.0000,  !- X3, Y3, Z3
  11.5818,  7.6196,  3.0478;  !- X4, Y4, Z4

!  M NW Apartment
BuildingSurface:Detailed,
  m NWall NWA,  !- Name
  Wall,  !- Surface Type
  Steel Frame Res Ext Wall,  !- Construction Name
  M NW Apartment,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  11.5818,  7.6196,  3.0478,  !- X1, Y1, Z1
  11.5818,  7.6196,  0.0000,  !- X2, Y2, Z2
  0.0000,  7.6196,  0.0000,  !- X3, Y3, Z3
  0.0000,  7.6196,  3.0478;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  m WWall NWA,  !- Name
  Wall,  !- Surface Type
  Steel Frame Res Ext Wall,  !- Construction Name
  M NW Apartment,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  7.6196,  3.0478,  !- X1, Y1, Z1
  0.0000,  7.6196,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  3.0478;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  m GFloor NWA,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  M NW Apartment,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  m GFloor NWA,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  7.6196,  0.0000,  !- X1, Y1, Z1
  11.5818,  7.6196,  0.0000,  !- X2, Y2, Z2
  11.5818,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  m Ceilin NWA,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  M NW Apartment,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  m Ceilin NWA,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  11.5818,  0.0000,  3.0478,  !- X1, Y1, Z1
  11.5818,  7.6196,  3.0478,  !- X2, Y2, Z2
  0.0000,  7.6196,  3.0478,  !- X3, Y3, Z3
  0.0000,  0.0000,  3.0478;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  m SIWall NWA,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  M NW Apartment,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  m Wall 4,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  3.0478,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  11.5818,  0.0000,  0.0000,  !- X3, Y3, Z3
  11.5818,  0.0000,  3.0478;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  m EIWALL NWA,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  M NW Apartment,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  m WWall N1A,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  11.5818,  0.0000,  3.0478,  !- X1, Y1, Z1
  11.5818,  0.0000,  0.0000,  !- X2, Y2, Z2
  11.5818,  7.6196,  0.0000,  !- X3, Y3, Z3
  11.5818,  7.6196,  3.0478;  !- X4, Y4, Z4

!  M SE Apartment
BuildingSurface:Detailed,
  m EWall SEA,  !- Name
  Wall,  !- Surface Type
  Steel Frame Res Ext Wall,  !- Construction Name
  M SE Apartment,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  11.5818,  0.0000,  3.0478,  !- X1, Y1, Z1
  11.5818,  0.0000,  0.0000,  !- X2, Y2, Z2
  11.5818,  7.6196,  0.0000,  !- X3, Y3, Z3
  11.5818,  7.6196,  3.0478;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  m GFloor SEA,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  M SE Apartment,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  m GFloor SEA,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  7.6196,  0.0000,  !- X1, Y1, Z1
  11.5818,  7.6196,  0.0000,  !- X2, Y2, Z2
  11.5818,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  m Ceilin SEA,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  M SE Apartment,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  m Ceilin SEA,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  11.5818,  0.0000,  3.0478,  !- X1, Y1, Z1
  11.5818,  7.6196,  3.0478,  !- X2, Y2, Z2
  0.0000,  7.6196,  3.0478,  !- X3, Y3, Z3
  0.0000,  0.0000,  3.0478;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  m SWall SEA,  !- Name
  Wall,  !- Surface Type
  Steel Frame Res Ext Wall,  !- Construction Name
  M SE Apartment,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  3.0478,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  11.5818,  0.0000,  0.0000,  !- X3, Y3, Z3
  11.5818,  0.0000,  3.0478;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  m NIWall SEA,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  M SE Apartment,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  m Wall 3,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  11.5818,  7.6196,  3.0478,  !- X1, Y1, Z1
  11.5818,  7.6196,  0.0000,  !- X2, Y2, Z2
  0.0000,  7.6196,  0.0000,  !- X3, Y3, Z3
  0.0000,  7.6196,  3.0478;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  m WWall SEA,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  M SE Apartment,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  m EIWALL S2A,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  7.6196,  3.0478,  !- X1, Y1, Z1
  0.0000,  7.6196,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  3.0478;  !- X4, Y4, Z4

!  M NE Apartment
BuildingSurface:Detailed,
  m NWall NEA,  !- Name
  Wall,  !- Surface Type
  Steel Frame Res Ext Wall,  !- Construction Name
  M NE Apartment,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  11.5818,  7.6196,  3.0478,  !- X1, Y1, Z1
  11.5818,  7.6196,  0.0000,  !- X2, Y2, Z2
  0.0000,  7.6196,  0.0000,  !- X3, Y3, Z3
  0.0000,  7.6196,  3.0478;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  m EWall NEA,  !- Name
  Wall,  !- Surface Type
  Steel Frame Res Ext Wall,  !- Construction Name
  M NE Apartment,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  11.5818,  0.0000,  3.0478,  !- X1, Y1, Z1
  11.5818,  0.0000,  0.0000,  !- X2, Y2, Z2
  11.5818,  7.6196,  0.0000,  !- X3, Y3, Z3
  11.5818,  7.6196,  3.0478;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  m GFloor NEA,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  M NE Apartment,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  m GFloor NEA,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  7.6196,  0.0000,  !- X1, Y1, Z1
  11.5818,  7.6196,  0.0000,  !- X2, Y2, Z2
  11.5818,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  m Ceilin NEA,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  M NE Apartment,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  m Ceilin NEA,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  11.5818,  0.0000,  3.0478,  !- X1, Y1, Z1
  11.5818,  7.6196,  3.0478,  !- X2, Y2, Z2
  0.0000,  7.6196,  3.0478,  !- X3, Y3, Z3
  0.0000,  0.0000,  3.0478;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  m SIWall NEA,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  M NE Apartment,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  m NWall C,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  3.0478,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  11.5818,  0.0000,  0.0000,  !- X3, Y3, Z3
  11.5818,  0.0000,  3.0478;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  m WWall NEA,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  M NE Apartment,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  m EIWALL N2A,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  7.6196,  3.0478,  !- X1, Y1, Z1
  0.0000,  7.6196,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  3.0478;  !- X4, Y4, Z4

!  M N1 Apartment
BuildingSurface:Detailed,
  m NWall N1A,  !- Name
  Wall,  !- Surface Type
  Steel Frame Res Ext Wall,  !- Construction Name
  M N1 Apartment,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  11.5818,  7.6196,  3.0478,  !- X1, Y1, Z1
  11.5818,  7.6196,  0.0000,  !- X2, Y2, Z2
  0.0000,  7.6196,  0.0000,  !- X3, Y3, Z3
  0.0000,  7.6196,  3.0478;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  m GFloor N1A,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  M N1 Apartment,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  m GFloor N1A,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  7.6196,  0.0000,  !- X1, Y1, Z1
  11.5818,  7.6196,  0.0000,  !- X2, Y2, Z2
  11.5818,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  m Ceilin N1A,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  M N1 Apartment,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  m Ceilin N1A,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  11.5818,  0.0000,  3.0478,  !- X1, Y1, Z1
  11.5818,  7.6196,  3.0478,  !- X2, Y2, Z2
  0.0000,  7.6196,  3.0478,  !- X3, Y3, Z3
  0.0000,  0.0000,  3.0478;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  m SIWall N1A,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  M N1 Apartment,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  m Wall 5,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  3.0478,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  11.5818,  0.0000,  0.0000,  !- X3, Y3, Z3
  11.5818,  0.0000,  3.0478;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  m EIWALL N1A,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  M N1 Apartment,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  m WWall N2A,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  11.5818,  0.0000,  3.0478,  !- X1, Y1, Z1
  11.5818,  0.0000,  0.0000,  !- X2, Y2, Z2
  11.5818,  7.6196,  0.0000,  !- X3, Y3, Z3
  11.5818,  7.6196,  3.0478;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  m WWall N1A,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  M N1 Apartment,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  m EIWALL NWA,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  7.6196,  3.0478,  !- X1, Y1, Z1
  0.0000,  7.6196,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  3.0478;  !- X4, Y4, Z4

!  M N2 Apartment
BuildingSurface:Detailed,
  m NWall N2A,  !- Name
  Wall,  !- Surface Type
  Steel Frame Res Ext Wall,  !- Construction Name
  M N2 Apartment,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  11.5818,  7.6196,  3.0478,  !- X1, Y1, Z1
  11.5818,  7.6196,  0.0000,  !- X2, Y2, Z2
  0.0000,  7.6196,  0.0000,  !- X3, Y3, Z3
  0.0000,  7.6196,  3.0478;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  m GFloor N2A,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  M N2 Apartment,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  m GFloor N2A,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  7.6196,  0.0000,  !- X1, Y1, Z1
  11.5818,  7.6196,  0.0000,  !- X2, Y2, Z2
  11.5818,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  m Ceilin N2A,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  M N2 Apartment,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  m Ceilin N2A,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  11.5818,  0.0000,  3.0478,  !- X1, Y1, Z1
  11.5818,  7.6196,  3.0478,  !- X2, Y2, Z2
  0.0000,  7.6196,  3.0478,  !- X3, Y3, Z3
  0.0000,  0.0000,  3.0478;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  m SIWall N2A,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  M N2 Apartment,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  m Wall 6,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  3.0478,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  11.5818,  0.0000,  0.0000,  !- X3, Y3, Z3
  11.5818,  0.0000,  3.0478;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  m EIWALL N2A,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  M N2 Apartment,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  m WWall NEA,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  11.5818,  0.0000,  3.0478,  !- X1, Y1, Z1
  11.5818,  0.0000,  0.0000,  !- X2, Y2, Z2
  11.5818,  7.6196,  0.0000,  !- X3, Y3, Z3
  11.5818,  7.6196,  3.0478;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  m WWall N2A,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  M N2 Apartment,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  m EIWALL N1A,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  7.6196,  3.0478,  !- X1, Y1, Z1
  0.0000,  7.6196,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  3.0478;  !- X4, Y4, Z4

!  M S1 Apartment
BuildingSurface:Detailed,
  m GFloor S1A,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  M S1 Apartment,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  m GFloor S1A,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  7.6196,  0.0000,  !- X1, Y1, Z1
  11.5818,  7.6196,  0.0000,  !- X2, Y2, Z2
  11.5818,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  m Ceilin S1A,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  M S1 Apartment,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  m Ceilin S1A,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  11.5818,  0.0000,  3.0478,  !- X1, Y1, Z1
  11.5818,  7.6196,  3.0478,  !- X2, Y2, Z2
  0.0000,  7.6196,  3.0478,  !- X3, Y3, Z3
  0.0000,  0.0000,  3.0478;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  m SWall S1A,  !- Name
  Wall,  !- Surface Type
  Steel Frame Res Ext Wall,  !- Construction Name
  M S1 Apartment,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  3.0478,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  11.5818,  0.0000,  0.0000,  !- X3, Y3, Z3
  11.5818,  0.0000,  3.0478;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  m NIWall S1A,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  M S1 Apartment,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  m Wall 1,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  11.5818,  7.6196,  3.0478,  !- X1, Y1, Z1
  11.5818,  7.6196,  0.0000,  !- X2, Y2, Z2
  0.0000,  7.6196,  0.0000,  !- X3, Y3, Z3
  0.0000,  7.6196,  3.0478;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  m EIWALL S1A,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  M S1 Apartment,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  m WWall S2A,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  11.5818,  0.0000,  3.0478,  !- X1, Y1, Z1
  11.5818,  0.0000,  0.0000,  !- X2, Y2, Z2
  11.5818,  7.6196,  0.0000,  !- X3, Y3, Z3
  11.5818,  7.6196,  3.0478;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  m WWall S1A,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  M S1 Apartment,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  m EIWALL SWA,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  7.6196,  3.0478,  !- X1, Y1, Z1
  0.0000,  7.6196,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  3.0478;  !- X4, Y4, Z4

!  M S2 Apartment
BuildingSurface:Detailed,
  m GFloor S2A,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  M S2 Apartment,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  m GFloor S2A,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  7.6196,  0.0000,  !- X1, Y1, Z1
  11.5818,  7.6196,  0.0000,  !- X2, Y2, Z2
  11.5818,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  m Ceilin S2A,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  M S2 Apartment,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  m Ceilin S2A,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  11.5818,  0.0000,  3.0478,  !- X1, Y1, Z1
  11.5818,  7.6196,  3.0478,  !- X2, Y2, Z2
  0.0000,  7.6196,  3.0478,  !- X3, Y3, Z3
  0.0000,  0.0000,  3.0478;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  m SWall S2A,  !- Name
  Wall,  !- Surface Type
  Steel Frame Res Ext Wall,  !- Construction Name
  M S2 Apartment,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  3.0478,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  11.5818,  0.0000,  0.0000,  !- X3, Y3, Z3
  11.5818,  0.0000,  3.0478;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  m NIWall S2A,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  M S2 Apartment,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  m Wall 2,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  11.5818,  7.6196,  3.0478,  !- X1, Y1, Z1
  11.5818,  7.6196,  0.0000,  !- X2, Y2, Z2
  0.0000,  7.6196,  0.0000,  !- X3, Y3, Z3
  0.0000,  7.6196,  3.0478;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  m EIWALL S2A,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  M S2 Apartment,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  m WWall SEA,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  11.5818,  0.0000,  3.0478,  !- X1, Y1, Z1
  11.5818,  0.0000,  0.0000,  !- X2, Y2, Z2
  11.5818,  7.6196,  0.0000,  !- X3, Y3, Z3
  11.5818,  7.6196,  3.0478;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  m WWall S2A,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  M S2 Apartment,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  m EIWALL S1A,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  7.6196,  3.0478,  !- X1, Y1, Z1
  0.0000,  7.6196,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  3.0478;  !- X4, Y4, Z4

!  T SW Apartment
BuildingSurface:Detailed,
  t WWall SWA,  !- Name
  Wall,  !- Surface Type
  Steel Frame Res Ext Wall,  !- Construction Name
  T SW Apartment,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  7.6196,  3.0478,  !- X1, Y1, Z1
  0.0000,  7.6196,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  3.0478;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  t GFloor SWA,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  T SW Apartment,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  t GFloor SWA,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  7.6196,  0.0000,  !- X1, Y1, Z1
  11.5818,  7.6196,  0.0000,  !- X2, Y2, Z2
  11.5818,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  t Roof SWA,  !- Name
  Roof,  !- Surface Type
  IEAD Res Roof,  !- Construction Name
  T SW Apartment,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  11.5818,  0.0000,  3.0478,  !- X1, Y1, Z1
  11.5818,  7.6196,  3.0478,  !- X2, Y2, Z2
  0.0000,  7.6196,  3.0478,  !- X3, Y3, Z3
  0.0000,  0.0000,  3.0478;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  t SWall SWA,  !- Name
  Wall,  !- Surface Type
  Steel Frame Res Ext Wall,  !- Construction Name
  T SW Apartment,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  3.0478,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  11.5818,  0.0000,  0.0000,  !- X3, Y3, Z3
  11.5818,  0.0000,  3.0478;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  t NIWall SWA,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  T SW Apartment,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  t SWall C,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  11.5818,  7.6196,  3.0478,  !- X1, Y1, Z1
  11.5818,  7.6196,  0.0000,  !- X2, Y2, Z2
  0.0000,  7.6196,  0.0000,  !- X3, Y3, Z3
  0.0000,  7.6196,  3.0478;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  t EIWALL SWA,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  T SW Apartment,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  t WWall S1A,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  11.5818,  0.0000,  3.0478,  !- X1, Y1, Z1
  11.5818,  0.0000,  0.0000,  !- X2, Y2, Z2
  11.5818,  7.6196,  0.0000,  !- X3, Y3, Z3
  11.5818,  7.6196,  3.0478;  !- X4, Y4, Z4

!  T NW Apartment
BuildingSurface:Detailed,
  t NWall NWA,  !- Name
  Wall,  !- Surface Type
  Steel Frame Res Ext Wall,  !- Construction Name
  T NW Apartment,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  11.5818,  7.6196,  3.0478,  !- X1, Y1, Z1
  11.5818,  7.6196,  0.0000,  !- X2, Y2, Z2
  0.0000,  7.6196,  0.0000,  !- X3, Y3, Z3
  0.0000,  7.6196,  3.0478;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  t WWall NWA,  !- Name
  Wall,  !- Surface Type
  Steel Frame Res Ext Wall,  !- Construction Name
  T NW Apartment,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  7.6196,  3.0478,  !- X1, Y1, Z1
  0.0000,  7.6196,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  3.0478;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  t GFloor NWA,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  T NW Apartment,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  t GFloor NWA,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  7.6196,  0.0000,  !- X1, Y1, Z1
  11.5818,  7.6196,  0.0000,  !- X2, Y2, Z2
  11.5818,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  t Roof NWA,  !- Name
  Roof,  !- Surface Type
  IEAD Res Roof,  !- Construction Name
  T NW Apartment,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  11.5818,  0.0000,  3.0478,  !- X1, Y1, Z1
  11.5818,  7.6196,  3.0478,  !- X2, Y2, Z2
  0.0000,  7.6196,  3.0478,  !- X3, Y3, Z3
  0.0000,  0.0000,  3.0478;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  t SIWall NWA,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  T NW Apartment,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  t Wall 1,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  3.0478,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  11.5818,  0.0000,  0.0000,  !- X3, Y3, Z3
  11.5818,  0.0000,  3.0478;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  t EIWALL NWA,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  T NW Apartment,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  t WWall N1A,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  11.5818,  0.0000,  3.0478,  !- X1, Y1, Z1
  11.5818,  0.0000,  0.0000,  !- X2, Y2, Z2
  11.5818,  7.6196,  0.0000,  !- X3, Y3, Z3
  11.5818,  7.6196,  3.0478;  !- X4, Y4, Z4

!  T SE Apartment
BuildingSurface:Detailed,
  t EWall SEA,  !- Name
  Wall,  !- Surface Type
  Steel Frame Res Ext Wall,  !- Construction Name
  T SE Apartment,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  11.5818,  0.0000,  3.0478,  !- X1, Y1, Z1
  11.5818,  0.0000,  0.0000,  !- X2, Y2, Z2
  11.5818,  7.6196,  0.0000,  !- X3, Y3, Z3
  11.5818,  7.6196,  3.0478;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  t GFloor SEA,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  T SE Apartment,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  t GFloor SEA,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  7.6196,  0.0000,  !- X1, Y1, Z1
  11.5818,  7.6196,  0.0000,  !- X2, Y2, Z2
  11.5818,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  t Roof SEA,  !- Name
  Roof,  !- Surface Type
  IEAD Res Roof,  !- Construction Name
  T SE Apartment,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  11.5818,  0.0000,  3.0478,  !- X1, Y1, Z1
  11.5818,  7.6196,  3.0478,  !- X2, Y2, Z2
  0.0000,  7.6196,  3.0478,  !- X3, Y3, Z3
  0.0000,  0.0000,  3.0478;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  t SWall SEA,  !- Name
  Wall,  !- Surface Type
  Steel Frame Res Ext Wall,  !- Construction Name
  T SE Apartment,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  3.0478,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  11.5818,  0.0000,  0.0000,  !- X3, Y3, Z3
  11.5818,  0.0000,  3.0478;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  t NIWall SEA,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  T SE Apartment,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  t Wall 6,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  11.5818,  7.6196,  3.0478,  !- X1, Y1, Z1
  11.5818,  7.6196,  0.0000,  !- X2, Y2, Z2
  0.0000,  7.6196,  0.0000,  !- X3, Y3, Z3
  0.0000,  7.6196,  3.0478;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  t WWall SEA,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  T SE Apartment,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  t EIWALL S2A,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  7.6196,  3.0478,  !- X1, Y1, Z1
  0.0000,  7.6196,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  3.0478;  !- X4, Y4, Z4

!  T NE Apartment
BuildingSurface:Detailed,
  t NWall NEA,  !- Name
  Wall,  !- Surface Type
  Steel Frame Res Ext Wall,  !- Construction Name
  T NE Apartment,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  11.5818,  7.6196,  3.0478,  !- X1, Y1, Z1
  11.5818,  7.6196,  0.0000,  !- X2, Y2, Z2
  0.0000,  7.6196,  0.0000,  !- X3, Y3, Z3
  0.0000,  7.6196,  3.0478;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  t EWall NEA,  !- Name
  Wall,  !- Surface Type
  Steel Frame Res Ext Wall,  !- Construction Name
  T NE Apartment,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  11.5818,  0.0000,  3.0478,  !- X1, Y1, Z1
  11.5818,  0.0000,  0.0000,  !- X2, Y2, Z2
  11.5818,  7.6196,  0.0000,  !- X3, Y3, Z3
  11.5818,  7.6196,  3.0478;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  t GFloor NEA,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  T NE Apartment,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  t GFloor NEA,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  7.6196,  0.0000,  !- X1, Y1, Z1
  11.5818,  7.6196,  0.0000,  !- X2, Y2, Z2
  11.5818,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  t Roof NEA,  !- Name
  Roof,  !- Surface Type
  IEAD Res Roof,  !- Construction Name
  T NE Apartment,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  11.5818,  0.0000,  3.0478,  !- X1, Y1, Z1
  11.5818,  7.6196,  3.0478,  !- X2, Y2, Z2
  0.0000,  7.6196,  3.0478,  !- X3, Y3, Z3
  0.0000,  0.0000,  3.0478;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  t SIWall NEA,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  T NE Apartment,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  t NWall C,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  3.0478,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  11.5818,  0.0000,  0.0000,  !- X3, Y3, Z3
  11.5818,  0.0000,  3.0478;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  t WWall NEA,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  T NE Apartment,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  t EIWALL N2A,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  7.6196,  3.0478,  !- X1, Y1, Z1
  0.0000,  7.6196,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  3.0478;  !- X4, Y4, Z4

!  T N1 Apartment
BuildingSurface:Detailed,
  t NWall N1A,  !- Name
  Wall,  !- Surface Type
  Steel Frame Res Ext Wall,  !- Construction Name
  T N1 Apartment,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  11.5818,  7.6196,  3.0478,  !- X1, Y1, Z1
  11.5818,  7.6196,  0.0000,  !- X2, Y2, Z2
  0.0000,  7.6196,  0.0000,  !- X3, Y3, Z3
  0.0000,  7.6196,  3.0478;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  t GFloor N1A,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  T N1 Apartment,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  t GFloor N1A,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  7.6196,  0.0000,  !- X1, Y1, Z1
  11.5818,  7.6196,  0.0000,  !- X2, Y2, Z2
  11.5818,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  t Roof N1A,  !- Name
  Roof,  !- Surface Type
  IEAD Res Roof,  !- Construction Name
  T N1 Apartment,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  11.5818,  0.0000,  3.0478,  !- X1, Y1, Z1
  11.5818,  7.6196,  3.0478,  !- X2, Y2, Z2
  0.0000,  7.6196,  3.0478,  !- X3, Y3, Z3
  0.0000,  0.0000,  3.0478;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  t SIWall N1A,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  T N1 Apartment,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  t Wall 2,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  3.0478,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  11.5818,  0.0000,  0.0000,  !- X3, Y3, Z3
  11.5818,  0.0000,  3.0478;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  t EIWALL N1A,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  T N1 Apartment,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  t WWall N2A,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  11.5818,  0.0000,  3.0478,  !- X1, Y1, Z1
  11.5818,  0.0000,  0.0000,  !- X2, Y2, Z2
  11.5818,  7.6196,  0.0000,  !- X3, Y3, Z3
  11.5818,  7.6196,  3.0478;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  t WWall N1A,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  T N1 Apartment,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  t EIWALL NWA,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  7.6196,  3.0478,  !- X1, Y1, Z1
  0.0000,  7.6196,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  3.0478;  !- X4, Y4, Z4

!  T N2 Apartment
BuildingSurface:Detailed,
  t NWall N2A,  !- Name
  Wall,  !- Surface Type
  Steel Frame Res Ext Wall,  !- Construction Name
  T N2 Apartment,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  11.5818,  7.6196,  3.0478,  !- X1, Y1, Z1
  11.5818,  7.6196,  0.0000,  !- X2, Y2, Z2
  0.0000,  7.6196,  0.0000,  !- X3, Y3, Z3
  0.0000,  7.6196,  3.0478;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  t GFloor N2A,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  T N2 Apartment,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  t GFloor N2A,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  7.6196,  0.0000,  !- X1, Y1, Z1
  11.5818,  7.6196,  0.0000,  !- X2, Y2, Z2
  11.5818,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  t Roof N2A,  !- Name
  Roof,  !- Surface Type
  IEAD Res Roof,  !- Construction Name
  T N2 Apartment,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  11.5818,  0.0000,  3.0478,  !- X1, Y1, Z1
  11.5818,  7.6196,  3.0478,  !- X2, Y2, Z2
  0.0000,  7.6196,  3.0478,  !- X3, Y3, Z3
  0.0000,  0.0000,  3.0478;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  t SIWall N2A,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  T N2 Apartment,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  t Wall 3,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  3.0478,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  11.5818,  0.0000,  0.0000,  !- X3, Y3, Z3
  11.5818,  0.0000,  3.0478;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  t EIWALL N2A,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  T N2 Apartment,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  t WWall NEA,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  11.5818,  0.0000,  3.0478,  !- X1, Y1, Z1
  11.5818,  0.0000,  0.0000,  !- X2, Y2, Z2
  11.5818,  7.6196,  0.0000,  !- X3, Y3, Z3
  11.5818,  7.6196,  3.0478;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  t WWall N2A,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  T N2 Apartment,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  t EIWALL N1A,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  7.6196,  3.0478,  !- X1, Y1, Z1
  0.0000,  7.6196,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  3.0478;  !- X4, Y4, Z4

!  T S1 Apartment
BuildingSurface:Detailed,
  t GFloor S1A,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  T S1 Apartment,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  t GFloor S1A,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  7.6196,  0.0000,  !- X1, Y1, Z1
  11.5818,  7.6196,  0.0000,  !- X2, Y2, Z2
  11.5818,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  t Roof S1A,  !- Name
  Roof,  !- Surface Type
  IEAD Res Roof,  !- Construction Name
  T S1 Apartment,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  11.5818,  0.0000,  3.0478,  !- X1, Y1, Z1
  11.5818,  7.6196,  3.0478,  !- X2, Y2, Z2
  0.0000,  7.6196,  3.0478,  !- X3, Y3, Z3
  0.0000,  0.0000,  3.0478;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  t SWall S1A,  !- Name
  Wall,  !- Surface Type
  Steel Frame Res Ext Wall,  !- Construction Name
  T S1 Apartment,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  3.0478,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  11.5818,  0.0000,  0.0000,  !- X3, Y3, Z3
  11.5818,  0.0000,  3.0478;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  t NIWall S1A,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  T S1 Apartment,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  t Wall 4,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  11.5818,  7.6196,  3.0478,  !- X1, Y1, Z1
  11.5818,  7.6196,  0.0000,  !- X2, Y2, Z2
  0.0000,  7.6196,  0.0000,  !- X3, Y3, Z3
  0.0000,  7.6196,  3.0478;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  t EIWALL S1A,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  T S1 Apartment,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  t WWall S2A,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  11.5818,  0.0000,  3.0478,  !- X1, Y1, Z1
  11.5818,  0.0000,  0.0000,  !- X2, Y2, Z2
  11.5818,  7.6196,  0.0000,  !- X3, Y3, Z3
  11.5818,  7.6196,  3.0478;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  t WWall S1A,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  T S1 Apartment,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  t EIWALL SWA,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  7.6196,  3.0478,  !- X1, Y1, Z1
  0.0000,  7.6196,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  3.0478;  !- X4, Y4, Z4

!  T S2 Apartment
BuildingSurface:Detailed,
  t GFloor S2A,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  T S2 Apartment,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  t GFloor S2A,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  7.6196,  0.0000,  !- X1, Y1, Z1
  11.5818,  7.6196,  0.0000,  !- X2, Y2, Z2
  11.5818,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  t Roof S2A,  !- Name
  Roof,  !- Surface Type
  IEAD Res Roof,  !- Construction Name
  T S2 Apartment,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  11.5818,  0.0000,  3.0478,  !- X1, Y1, Z1
  11.5818,  7.6196,  3.0478,  !- X2, Y2, Z2
  0.0000,  7.6196,  3.0478,  !- X3, Y3, Z3
  0.0000,  0.0000,  3.0478;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  t SWall S2A,  !- Name
  Wall,  !- Surface Type
  Steel Frame Res Ext Wall,  !- Construction Name
  T S2 Apartment,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  3.0478,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  11.5818,  0.0000,  0.0000,  !- X3, Y3, Z3
  11.5818,  0.0000,  3.0478;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  t NIWall S2A,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  T S2 Apartment,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  t Wall 5,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  11.5818,  7.6196,  3.0478,  !- X1, Y1, Z1
  11.5818,  7.6196,  0.0000,  !- X2, Y2, Z2
  0.0000,  7.6196,  0.0000,  !- X3, Y3, Z3
  0.0000,  7.6196,  3.0478;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  t EIWALL S2A,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  T S2 Apartment,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  t WWall SEA,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  11.5818,  0.0000,  3.0478,  !- X1, Y1, Z1
  11.5818,  0.0000,  0.0000,  !- X2, Y2, Z2
  11.5818,  7.6196,  0.0000,  !- X3, Y3, Z3
  11.5818,  7.6196,  3.0478;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  t WWall S2A,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  T S2 Apartment,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  t EIWALL S1A,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  7.6196,  3.0478,  !- X1, Y1, Z1
  0.0000,  7.6196,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  3.0478;  !- X4, Y4, Z4

!  T Corridor
BuildingSurface:Detailed,
  t WWall C,  !- Name
  Wall,  !- Surface Type
  Steel Frame Res Ext Wall,  !- Construction Name
  T Corridor,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  1.6763,  3.0478,  !- X1, Y1, Z1
  0.0000,  1.6763,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  3.0478;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  t EWall C,  !- Name
  Wall,  !- Surface Type
  Steel Frame Res Ext Wall,  !- Construction Name
  T Corridor,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  46.3273,  0.0000,  3.0478,  !- X1, Y1, Z1
  46.3273,  0.0000,  0.0000,  !- X2, Y2, Z2
  46.3273,  1.6763,  0.0000,  !- X3, Y3, Z3
  46.3273,  1.6763,  3.0478;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  t Roof C,  !- Name
  Roof,  !- Surface Type
  IEAD Res Roof,  !- Construction Name
  T Corridor,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  46.3273,  0.0000,  3.0478,  !- X1, Y1, Z1
  46.3273,  1.6763,  3.0478,  !- X2, Y2, Z2
  0.0000,  1.6763,  3.0478,  !- X3, Y3, Z3
  0.0000,  0.0000,  3.0478;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  t Floor C,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  T Corridor,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  t Floor C,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  1.6763,  0.0000,  !- X1, Y1, Z1
  46.3273,  1.6763,  0.0000,  !- X2, Y2, Z2
  46.3273,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  t SWall C,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  T Corridor,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  t NIWall SWA,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  3.0478,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  11.5818,  0.0000,  0.0000,  !- X3, Y3, Z3
  11.5818,  0.0000,  3.0478;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  t NWall C,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  T Corridor,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  t SIWall NEA,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  46.3273,  1.6763,  3.0478,  !- X1, Y1, Z1
  46.3273,  1.6763,  0.0000,  !- X2, Y2, Z2
  34.7455,  1.6763,  0.0000,  !- X3, Y3, Z3
  34.7455,  1.6763,  3.0478;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  t Wall 1,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  T Corridor,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  t SIWall NWA,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  11.5818,  1.6763,  3.0478,  !- X1, Y1, Z1
  11.5818,  1.6763,  0.0000,  !- X2, Y2, Z2
  0.0000,  1.6763,  0.0000,  !- X3, Y3, Z3
  0.0000,  1.6763,  3.0478;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  t Wall 2,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  T Corridor,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  t SIWall N1A,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  23.1636,  1.6763,  3.0478,  !- X1, Y1, Z1
  23.1636,  1.6763,  0.0000,  !- X2, Y2, Z2
  11.5818,  1.6763,  0.0000,  !- X3, Y3, Z3
  11.5818,  1.6763,  3.0478;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  t Wall 3,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  T Corridor,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  t SIWall N2A,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  34.7455,  1.6763,  3.0478,  !- X1, Y1, Z1
  34.7455,  1.6763,  0.0000,  !- X2, Y2, Z2
  23.1636,  1.6763,  0.0000,  !- X3, Y3, Z3
  23.1636,  1.6763,  3.0478;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  t Wall 4,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  T Corridor,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  t NIWall S1A,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  11.5818,  0.0000,  3.0478,  !- X1, Y1, Z1
  11.5818,  0.0000,  0.0000,  !- X2, Y2, Z2
  23.1637,  0.0000,  0.0000,  !- X3, Y3, Z3
  23.1637,  0.0000,  3.0478;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  t Wall 5,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  T Corridor,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  t NIWall S2A,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  23.1637,  0.0000,  3.0478,  !- X1, Y1, Z1
  23.1637,  0.0000,  0.0000,  !- X2, Y2, Z2
  34.7455,  0.0000,  0.0000,  !- X3, Y3, Z3
  34.7455,  0.0000,  3.0478;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  t Wall 6,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  T Corridor,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  t NIWall SEA,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  34.7455,  0.0000,  3.0478,  !- X1, Y1, Z1
  34.7455,  0.0000,  0.0000,  !- X2, Y2, Z2
  46.3273,  0.0000,  0.0000,  !- X3, Y3, Z3
  46.3273,  0.0000,  3.0478;  !- X4, Y4, Z4

!  G Corridor
BuildingSurface:Detailed,
  g WWall C,  !- Name
  Wall,  !- Surface Type
  Steel Frame Res Ext Wall,  !- Construction Name
  G Corridor,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  1.6763,  3.0478,  !- X1, Y1, Z1
  0.0000,  1.6763,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  3.0478;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  g Ceiling C,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  G Corridor,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  g Ceiling C,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  46.3273,  0.0000,  3.0478,  !- X1, Y1, Z1
  46.3273,  1.6763,  3.0478,  !- X2, Y2, Z2
  0.0000,  1.6763,  3.0478,  !- X3, Y3, Z3
  0.0000,  0.0000,  3.0478;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  g Floor C,  !- Name
  Floor,  !- Surface Type
  ext-slab,  !- Construction Name
  G Corridor,  !- Zone Name
  Ground,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  1.6763,  0.0000,  !- X1, Y1, Z1
  46.3273,  1.6763,  0.0000,  !- X2, Y2, Z2
  46.3273,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  g SWall C,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  G Corridor,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  g NIWall SEA,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  34.7455,  0.0000,  3.0478,  !- X1, Y1, Z1
  34.7455,  0.0000,  0.0000,  !- X2, Y2, Z2
  46.3273,  0.0000,  0.0000,  !- X3, Y3, Z3
  46.3273,  0.0000,  3.0478;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  g NWall C,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  G Corridor,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  g SIWall NWA,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  11.5818,  1.6763,  3.0478,  !- X1, Y1, Z1
  11.5818,  1.6763,  0.0000,  !- X2, Y2, Z2
  0.0000,  1.6763,  0.0000,  !- X3, Y3, Z3
  0.0000,  1.6763,  3.0478;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  g EWall C,  !- Name
  Wall,  !- Surface Type
  Steel Frame Res Ext Wall,  !- Construction Name
  G Corridor,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  46.3273,  0.0000,  3.0478,  !- X1, Y1, Z1
  46.3273,  0.0000,  0.0000,  !- X2, Y2, Z2
  46.3273,  1.6763,  0.0000,  !- X3, Y3, Z3
  46.3273,  1.6763,  3.0478;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  g Wall 1,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  G Corridor,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  g NIWall SWA,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  3.0478,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  11.5818,  0.0000,  0.0000,  !- X3, Y3, Z3
  11.5818,  0.0000,  3.0478;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  g Wall 2,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  G Corridor,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  g NIWall S1A,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  11.5818,  0.0000,  3.0478,  !- X1, Y1, Z1
  11.5818,  0.0000,  0.0000,  !- X2, Y2, Z2
  23.1636,  0.0000,  0.0000,  !- X3, Y3, Z3
  23.1637,  0.0000,  3.0478;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  g Wall 3,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  G Corridor,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  g NIWall S2A,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  23.1636,  0.0000,  0.0000,  !- X1, Y1, Z1
  34.7455,  0.0000,  0.0000,  !- X2, Y2, Z2
  34.7455,  0.0000,  3.0478,  !- X3, Y3, Z3
  23.1637,  0.0000,  3.0478;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  g Wall 4,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  G Corridor,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  g SIWall N1A,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  23.1636,  1.6763,  3.0478,  !- X1, Y1, Z1
  23.1636,  1.6763,  0.0000,  !- X2, Y2, Z2
  11.5818,  1.6763,  0.0000,  !- X3, Y3, Z3
  11.5818,  1.6763,  3.0478;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  g Wall 5,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  G Corridor,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  g SIWall N2A,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  34.7455,  1.6763,  3.0478,  !- X1, Y1, Z1
  34.7455,  1.6763,  0.0000,  !- X2, Y2, Z2
  23.1636,  1.6763,  0.0000,  !- X3, Y3, Z3
  23.1636,  1.6763,  3.0478;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  g Wall 6,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  G Corridor,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  g SIWall NEA,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  46.3273,  1.6763,  3.0478,  !- X1, Y1, Z1
  46.3273,  1.6763,  0.0000,  !- X2, Y2, Z2
  34.7455,  1.6763,  0.0000,  !- X3, Y3, Z3
  34.7455,  1.6763,  3.0478;  !- X4, Y4, Z4

!  M Corridor

BuildingSurface:Detailed,
  m WWall C,  !- Name
  Wall,  !- Surface Type
  Steel Frame Res Ext Wall,  !- Construction Name
  M Corridor,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  1.6763,  3.0478,  !- X1, Y1, Z1
  0.0000,  1.6763,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  3.0478;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  m EWall C,  !- Name
  Wall,  !- Surface Type
  Steel Frame Res Ext Wall,  !- Construction Name
  M Corridor,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  46.3273,  0.0000,  3.0478,  !- X1, Y1, Z1
  46.3273,  0.0000,  0.0000,  !- X2, Y2, Z2
  46.3273,  1.6763,  0.0000,  !- X3, Y3, Z3
  46.3273,  1.6763,  3.0478;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  m Ceiling C,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  M Corridor,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  m Ceiling C,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  46.3273,  0.0000,  3.0478,  !- X1, Y1, Z1
  46.3273,  1.6763,  3.0478,  !- X2, Y2, Z2
  0.0000,  1.6763,  3.0478,  !- X3, Y3, Z3
  0.0000,  0.0000,  3.0478;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  m Floor C,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  M Corridor,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  m Floor C,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  1.6763,  0.0000,  !- X1, Y1, Z1
  46.3273,  1.6763,  0.0000,  !- X2, Y2, Z2
  46.3273,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  m NWall C,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  M Corridor,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  m SIWall NEA,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  46.3273,  1.6763,  3.0478,  !- X1, Y1, Z1
  46.3273,  1.6763,  0.0000,  !- X2, Y2, Z2
  34.7455,  1.6763,  0.0000,  !- X3, Y3, Z3
  34.7455,  1.6763,  3.0478;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  m SWall C,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  M Corridor,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  m NIWall SWA,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  3.0478,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  11.5818,  0.0000,  0.0000,  !- X3, Y3, Z3
  11.5818,  0.0000,  3.0478;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  m Wall 1,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  M Corridor,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  m NIWall S1A,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  11.5818,  0.0000,  3.0478,  !- X1, Y1, Z1
  11.5818,  0.0000,  0.0000,  !- X2, Y2, Z2
  23.1637,  0.0000,  0.0000,  !- X3, Y3, Z3
  23.1637,  0.0000,  3.0478;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  m Wall 2,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  M Corridor,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  m NIWall S2A,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  23.1637,  0.0000,  3.0478,  !- X1, Y1, Z1
  23.1637,  0.0000,  0.0000,  !- X2, Y2, Z2
  34.7455,  0.0000,  0.0000,  !- X3, Y3, Z3
  34.7455,  0.0000,  3.0478;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  m Wall 3,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  M Corridor,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  m NIWall SEA,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  34.7455,  0.0000,  3.0478,  !- X1, Y1, Z1
  34.7455,  0.0000,  0.0000,  !- X2, Y2, Z2
  46.3273,  0.0000,  0.0000,  !- X3, Y3, Z3
  46.3273,  0.0000,  3.0478;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  m Wall 4,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  M Corridor,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  m SIWall NWA,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  11.5818,  1.6763,  3.0478,  !- X1, Y1, Z1
  11.5818,  1.6763,  0.0000,  !- X2, Y2, Z2
  0.0000,  1.6763,  0.0000,  !- X3, Y3, Z3
  0.0000,  1.6763,  3.0478;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  m Wall 5,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  M Corridor,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  m SIWall N1A,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  23.1636,  1.6763,  3.0478,  !- X1, Y1, Z1
  23.1636,  1.6763,  0.0000,  !- X2, Y2, Z2
  11.5818,  1.6763,  0.0000,  !- X3, Y3, Z3
  11.5818,  1.6763,  3.0478;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  m Wall 6,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  M Corridor,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  m SIWall N2A,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  34.7455,  1.6763,  3.0478,  !- X1, Y1, Z1
  34.7455,  1.6763,  0.0000,  !- X2, Y2, Z2
  23.1636,  1.6763,  0.0000,  !- X3, Y3, Z3
  23.1636,  1.6763,  3.0478;  !- X4, Y4, Z4

! ***WINDOWS***

!  G SW Apartment
FenestrationSurface:Detailed,
  GWindow1,  !- Name
  Window,  !- Surface Type
  Window Res Operable,  !- Construction Name
  g SWall SWA,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  3.6570,  0.0000,  2.1731,  !- X1, Y1, Z1
  3.6570,  0.0000,  0.9540,  !- X2, Y2, Z2
  7.9240,  0.0000,  0.9540,  !- X3, Y3, Z3
  7.9240,  0.0000,  2.1731;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  GWindow2,  !- Name
  Window,  !- Surface Type
  Window Res Operable,  !- Construction Name
  g WWall SWA,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  0.0000,  5.1414,  2.1731,  !- X1, Y1, Z1
  0.0000,  5.1414,  0.9540,  !- X2, Y2, Z2
  0.0000,  2.3983,  0.9540,  !- X3, Y3, Z3
  0.0000,  2.3983,  2.1731;  !- X4, Y4, Z4

!  G NW Apartment
FenestrationSurface:Detailed,
  GWindow4,  !- Name
  Window,  !- Surface Type
  Window Res Operable,  !- Construction Name
  g NWall NWA,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  7.9240,  7.6196,  2.1731,  !- X1, Y1, Z1
  7.9240,  7.6196,  0.9540,  !- X2, Y2, Z2
  3.6570,  7.6196,  0.9540,  !- X3, Y3, Z3
  3.6570,  7.6196,  2.1731;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  GWindow6,  !- Name
  Window,  !- Surface Type
  Window Res Operable,  !- Construction Name
  g WWall NWA,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  0.0000,  5.1814,  2.1731,  !- X1, Y1, Z1
  0.0000,  5.1814,  0.9540,  !- X2, Y2, Z2
  0.0000,  2.4383,  0.9540,  !- X3, Y3, Z3
  0.0000,  2.4383,  2.1731;  !- X4, Y4, Z4

!  Office
FenestrationSurface:Detailed,
  GWindow3,  !- Name
  Window,  !- Surface Type
  Window Res Operable,  !- Construction Name
  g SWall SEA,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  3.6570,  0.0000,  2.1731,  !- X1, Y1, Z1
  3.6570,  0.0000,  0.9540,  !- X2, Y2, Z2
  7.9240,  0.0000,  0.9540,  !- X3, Y3, Z3
  7.9240,  0.0000,  2.1731;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  GWindow7,  !- Name
  Window,  !- Surface Type
  Window Res Operable,  !- Construction Name
  g EWall SEA,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  11.5818,  2.4383,  2.1731,  !- X1, Y1, Z1
  11.5818,  2.4383,  0.9540,  !- X2, Y2, Z2
  11.5818,  5.1814,  0.9540,  !- X3, Y3, Z3
  11.5818,  5.1814,  2.1731;  !- X4, Y4, Z4

!  G NE Apartment
FenestrationSurface:Detailed,
  GWindow5,  !- Name
  Window,  !- Surface Type
  Window Res Operable,  !- Construction Name
  g NWall NEA,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  7.9240,  7.6196,  2.1731,  !- X1, Y1, Z1
  7.9240,  7.6196,  0.9540,  !- X2, Y2, Z2
  3.6570,  7.6196,  0.9540,  !- X3, Y3, Z3
  3.6570,  7.6196,  2.1731;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  GWindow8,  !- Name
  Window,  !- Surface Type
  Window Res Operable,  !- Construction Name
  g EWall NEA,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  11.5818,  2.4383,  2.1731,  !- X1, Y1, Z1
  11.5818,  2.4383,  0.9540,  !- X2, Y2, Z2
  11.5818,  5.1814,  0.9540,  !- X3, Y3, Z3
  11.5818,  5.1814,  2.1731;  !- X4, Y4, Z4

!  G N1 Apartment
FenestrationSurface:Detailed,
  GWindow9,  !- Name
  Window,  !- Surface Type
  Window Res Operable,  !- Construction Name
  g NWall N1A,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  7.9240,  7.6196,  2.1731,  !- X1, Y1, Z1
  7.9240,  7.6196,  0.9540,  !- X2, Y2, Z2
  3.6570,  7.6196,  0.9540,  !- X3, Y3, Z3
  3.6570,  7.6196,  2.1731;  !- X4, Y4, Z4

!  G N2 Apartment
FenestrationSurface:Detailed,
  GWindow10,  !- Name
  Window,  !- Surface Type
  Window Res Operable,  !- Construction Name
  g NWall N2A,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  7.9240,  7.6196,  2.1731,  !- X1, Y1, Z1
  7.9240,  7.6196,  0.9540,  !- X2, Y2, Z2
  3.6570,  7.6196,  0.9540,  !- X3, Y3, Z3
  3.6570,  7.6196,  2.1731;  !- X4, Y4, Z4

!  G S1 Apartment
FenestrationSurface:Detailed,
  GWindow11,  !- Name
  Window,  !- Surface Type
  Window Res Operable,  !- Construction Name
  g SWall S1A,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  3.6570,  0.0000,  2.1731,  !- X1, Y1, Z1
  3.6570,  0.0000,  0.9540,  !- X2, Y2, Z2
  7.9240,  0.0000,  0.9540,  !- X3, Y3, Z3
  7.9240,  0.0000,  2.1731;  !- X4, Y4, Z4

!  G S2 Apartment
FenestrationSurface:Detailed,
  GWindow12,  !- Name
  Window,  !- Surface Type
  Window Res Operable,  !- Construction Name
  g SWall S2A,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  3.6570,  0.0000,  2.1731,  !- X1, Y1, Z1
  3.6570,  0.0000,  0.9540,  !- X2, Y2, Z2
  7.9240,  0.0000,  0.9540,  !- X3, Y3, Z3
  7.9240,  0.0000,  2.1731;  !- X4, Y4, Z4

!  M SW Apartment
FenestrationSurface:Detailed,
  MWindow2,  !- Name
  Window,  !- Surface Type
  Window Res Operable,  !- Construction Name
  m WWall SWA,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  0.0000,  5.1814,  2.1731,  !- X1, Y1, Z1
  0.0000,  5.1814,  0.9540,  !- X2, Y2, Z2
  0.0000,  2.4383,  0.9540,  !- X3, Y3, Z3
  0.0000,  2.4383,  2.1731;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  MWindow1,  !- Name
  Window,  !- Surface Type
  Window Res Operable,  !- Construction Name
  m SWall SWA,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  3.6570,  0.0000,  2.1731,  !- X1, Y1, Z1
  3.6570,  0.0000,  0.9540,  !- X2, Y2, Z2
  7.9240,  0.0000,  0.9540,  !- X3, Y3, Z3
  7.9240,  0.0000,  2.1731;  !- X4, Y4, Z4

!  M NW Apartment
FenestrationSurface:Detailed,
  MWindow4,  !- Name
  Window,  !- Surface Type
  Window Res Operable,  !- Construction Name
  m NWall NWA,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  7.9240,  7.6196,  2.1731,  !- X1, Y1, Z1
  7.9240,  7.6196,  0.9540,  !- X2, Y2, Z2
  3.6570,  7.6196,  0.9540,  !- X3, Y3, Z3
  3.6570,  7.6196,  2.1731;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  MWindow6,  !- Name
  Window,  !- Surface Type
  Window Res Operable,  !- Construction Name
  m WWall NWA,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  0.0000,  5.1814,  2.1731,  !- X1, Y1, Z1
  0.0000,  5.1814,  0.9540,  !- X2, Y2, Z2
  0.0000,  2.4383,  0.9540,  !- X3, Y3, Z3
  0.0000,  2.4383,  2.1731;  !- X4, Y4, Z4

!  M SE Apartment
FenestrationSurface:Detailed,
  MWindow7,  !- Name
  Window,  !- Surface Type
  Window Res Operable,  !- Construction Name
  m EWall SEA,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  11.5818,  2.4383,  2.1731,  !- X1, Y1, Z1
  11.5818,  2.4383,  0.9540,  !- X2, Y2, Z2
  11.5818,  5.1814,  0.9540,  !- X3, Y3, Z3
  11.5818,  5.1814,  2.1731;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  MWindow3,  !- Name
  Window,  !- Surface Type
  Window Res Operable,  !- Construction Name
  m SWall SEA,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  3.6570,  0.0000,  2.1731,  !- X1, Y1, Z1
  3.6570,  0.0000,  0.9540,  !- X2, Y2, Z2
  7.9240,  0.0000,  0.9540,  !- X3, Y3, Z3
  7.9240,  0.0000,  2.1731;  !- X4, Y4, Z4

!  M NE Apartment
FenestrationSurface:Detailed,
  MWindow5,  !- Name
  Window,  !- Surface Type
  Window Res Operable,  !- Construction Name
  m NWall NEA,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  7.9240,  7.6196,  2.1731,  !- X1, Y1, Z1
  7.9240,  7.6196,  0.9540,  !- X2, Y2, Z2
  3.6570,  7.6196,  0.9540,  !- X3, Y3, Z3
  3.6570,  7.6196,  2.1731;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  MWindow8,  !- Name
  Window,  !- Surface Type
  Window Res Operable,  !- Construction Name
  m EWall NEA,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  11.5818,  2.4383,  2.1731,  !- X1, Y1, Z1
  11.5818,  2.4383,  0.9540,  !- X2, Y2, Z2
  11.5818,  5.1814,  0.9540,  !- X3, Y3, Z3
  11.5818,  5.1814,  2.1731;  !- X4, Y4, Z4

!  M N1 Apartment
FenestrationSurface:Detailed,
  MWindow9,  !- Name
  Window,  !- Surface Type
  Window Res Operable,  !- Construction Name
  m NWall N1A,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  7.9240,  7.6196,  2.1731,  !- X1, Y1, Z1
  7.9240,  7.6196,  0.9540,  !- X2, Y2, Z2
  3.6570,  7.6196,  0.9540,  !- X3, Y3, Z3
  3.6570,  7.6196,  2.1731;  !- X4, Y4, Z4

!  M N2 Apartment
FenestrationSurface:Detailed,
  MWindow10,  !- Name
  Window,  !- Surface Type
  Window Res Operable,  !- Construction Name
  m NWall N2A,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  7.9240,  7.6196,  2.1731,  !- X1, Y1, Z1
  7.9240,  7.6196,  0.9540,  !- X2, Y2, Z2
  3.6570,  7.6196,  0.9540,  !- X3, Y3, Z3
  3.6570,  7.6196,  2.1731;  !- X4, Y4, Z4

!  M S1 Apartment
FenestrationSurface:Detailed,
  MWindow11,  !- Name
  Window,  !- Surface Type
  Window Res Operable,  !- Construction Name
  m SWall S1A,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  3.6570,  0.0000,  2.1731,  !- X1, Y1, Z1
  3.6570,  0.0000,  0.9540,  !- X2, Y2, Z2
  7.9240,  0.0000,  0.9540,  !- X3, Y3, Z3
  7.9240,  0.0000,  2.1731;  !- X4, Y4, Z4

!  M S2 Apartment
FenestrationSurface:Detailed,
  MWindow12,  !- Name
  Window,  !- Surface Type
  Window Res Operable,  !- Construction Name
  m SWall S2A,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  3.6570,  0.0000,  2.1731,  !- X1, Y1, Z1
  3.6570,  0.0000,  0.9540,  !- X2, Y2, Z2
  7.9240,  0.0000,  0.9540,  !- X3, Y3, Z3
  7.9240,  0.0000,  2.1731;  !- X4, Y4, Z4

!  T SW Apartment
FenestrationSurface:Detailed,
  TWindow2,  !- Name
  Window,  !- Surface Type
  Window Res Operable,  !- Construction Name
  t WWall SWA,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  0.0000,  5.1814,  2.1731,  !- X1, Y1, Z1
  0.0000,  5.1814,  0.9540,  !- X2, Y2, Z2
  0.0000,  2.4383,  0.9540,  !- X3, Y3, Z3
  0.0000,  2.4383,  2.1731;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  TWindow1,  !- Name
  Window,  !- Surface Type
  Window Res Operable,  !- Construction Name
  t SWall SWA,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  3.6570,  0.0000,  2.1731,  !- X1, Y1, Z1
  3.6570,  0.0000,  0.9540,  !- X2, Y2, Z2
  7.9240,  0.0000,  0.9540,  !- X3, Y3, Z3
  7.9240,  0.0000,  2.1731;  !- X4, Y4, Z4

!  T NW Apartment
FenestrationSurface:Detailed,
  TWindow4,  !- Name
  Window,  !- Surface Type
  Window Res Operable,  !- Construction Name
  t NWall NWA,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  7.9240,  7.6196,  2.1731,  !- X1, Y1, Z1
  7.9240,  7.6196,  0.9540,  !- X2, Y2, Z2
  3.6570,  7.6196,  0.9540,  !- X3, Y3, Z3
  3.6570,  7.6196,  2.1731;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  TWindow6,  !- Name
  Window,  !- Surface Type
  Window Res Operable,  !- Construction Name
  t WWall NWA,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  0.0000,  5.1814,  2.1731,  !- X1, Y1, Z1
  0.0000,  5.1814,  0.9540,  !- X2, Y2, Z2
  0.0000,  2.4383,  0.9540,  !- X3, Y3, Z3
  0.0000,  2.4383,  2.1731;  !- X4, Y4, Z4

!  T SE Apartment
FenestrationSurface:Detailed,
  TWindow7,  !- Name
  Window,  !- Surface Type
  Window Res Operable,  !- Construction Name
  t EWall SEA,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  11.5818,  2.4383,  2.1731,  !- X1, Y1, Z1
  11.5818,  2.4383,  0.9540,  !- X2, Y2, Z2
  11.5818,  5.1814,  0.9540,  !- X3, Y3, Z3
  11.5818,  5.1814,  2.1731;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  TWindow3,  !- Name
  Window,  !- Surface Type
  Window Res Operable,  !- Construction Name
  t SWall SEA,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  3.6570,  0.0000,  2.1731,  !- X1, Y1, Z1
  3.6570,  0.0000,  0.9540,  !- X2, Y2, Z2
  7.9240,  0.0000,  0.9540,  !- X3, Y3, Z3
  7.9240,  0.0000,  2.1731;  !- X4, Y4, Z4

!  T NE Apartment
FenestrationSurface:Detailed,
  TWindow5,  !- Name
  Window,  !- Surface Type
  Window Res Operable,  !- Construction Name
  t NWall NEA,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  7.9240,  7.6196,  2.1731,  !- X1, Y1, Z1
  7.9240,  7.6196,  0.9540,  !- X2, Y2, Z2
  3.6570,  7.6196,  0.9540,  !- X3, Y3, Z3
  3.6570,  7.6196,  2.1731;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  TWindow8,  !- Name
  Window,  !- Surface Type
  Window Res Operable,  !- Construction Name
  t EWall NEA,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  11.5818,  2.4383,  2.1731,  !- X1, Y1, Z1
  11.5818,  2.4383,  0.9540,  !- X2, Y2, Z2
  11.5818,  5.1814,  0.9540,  !- X3, Y3, Z3
  11.5818,  5.1814,  2.1731;  !- X4, Y4, Z4

!  T N1 Apartment
FenestrationSurface:Detailed,
  TWindow9,  !- Name
  Window,  !- Surface Type
  Window Res Operable,  !- Construction Name
  t NWall N1A,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  7.9240,  7.6196,  2.1731,  !- X1, Y1, Z1
  7.9240,  7.6196,  0.9540,  !- X2, Y2, Z2
  3.6570,  7.6196,  0.9540,  !- X3, Y3, Z3
  3.6570,  7.6196,  2.1731;  !- X4, Y4, Z4

!  T N2 Apartment
FenestrationSurface:Detailed,
  TWindow10,  !- Name
  Window,  !- Surface Type
  Window Res Operable,  !- Construction Name
  t NWall N2A,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  7.9240,  7.6196,  2.1731,  !- X1, Y1, Z1
  7.9240,  7.6196,  0.9540,  !- X2, Y2, Z2
  3.6570,  7.6196,  0.9540,  !- X3, Y3, Z3
  3.6570,  7.6196,  2.1731;  !- X4, Y4, Z4

!  T S1 Apartment
FenestrationSurface:Detailed,
  TWindow11,  !- Name
  Window,  !- Surface Type
  Window Res Operable,  !- Construction Name
  t SWall S1A,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  3.6570,  0.0000,  2.1731,  !- X1, Y1, Z1
  3.6570,  0.0000,  0.9540,  !- X2, Y2, Z2
  7.9240,  0.0000,  0.9540,  !- X3, Y3, Z3
  7.9240,  0.0000,  2.1731;  !- X4, Y4, Z4

!  T S2 Apartment
FenestrationSurface:Detailed,
  TWindow12,  !- Name
  Window,  !- Surface Type
  Window Res Operable,  !- Construction Name
  t SWall S2A,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  3.6570,  0.0000,  2.1731,  !- X1, Y1, Z1
  3.6570,  0.0000,  0.9540,  !- X2, Y2, Z2
  7.9240,  0.0000,  0.9540,  !- X3, Y3, Z3
  7.9240,  0.0000,  2.1731;  !- X4, Y4, Z4

!  T Corridor
FenestrationSurface:Detailed,
  TWindow13,  !- Name
  Window,  !- Surface Type
  Window Res Operable,  !- Construction Name
  t WWall C,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  0.0000,  1.2953,  2.1731,  !- X1, Y1, Z1
  0.0000,  1.2953,  0.9540,  !- X2, Y2, Z2
  0.0000,  0.3810,  0.9540,  !- X3, Y3, Z3
  0.0000,  0.3810,  2.1731;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  TWindow14,  !- Name
  Window,  !- Surface Type
  Window Res Operable,  !- Construction Name
  t EWall C,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  46.3273,  0.3810,  2.1731,  !- X1, Y1, Z1
  46.3273,  0.3810,  0.9540,  !- X2, Y2, Z2
  46.3273,  1.2953,  0.9540,  !- X3, Y3, Z3
  46.3273,  1.2953,  2.1731;  !- X4, Y4, Z4

!  G Corridor
FenestrationSurface:Detailed,
  GWindow13,  !- Name
  Window,  !- Surface Type
  Window Res Operable,  !- Construction Name
  g WWall C,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  0.0000,  1.2953,  2.1731,  !- X1, Y1, Z1
  0.0000,  1.2953,  0.9540,  !- X2, Y2, Z2
  0.0000,  0.3810,  0.9540,  !- X3, Y3, Z3
  0.0000,  0.3810,  2.1731;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  east_door,  !- Name
  Window,  !- Surface Type
  Window Res Operable,  !- Construction Name
  g EWall C,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  46.3273,  0.0508,  2.1335,  !- X1, Y1, Z1
  46.3273,  0.0508,  0.0254,  !- X2, Y2, Z2
  46.3273,  1.6255,  0.0254,  !- X3, Y3, Z3
  46.3273,  1.6255,  2.1335;  !- X4, Y4, Z4

!  M Corridor
FenestrationSurface:Detailed,
  MWindow13,  !- Name
  Window,  !- Surface Type
  Window Res Operable,  !- Construction Name
  m WWall C,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  0.0000,  1.2953,  2.1731,  !- X1, Y1, Z1
  0.0000,  1.2953,  0.9540,  !- X2, Y2, Z2
  0.0000,  0.3810,  0.9540,  !- X3, Y3, Z3
  0.0000,  0.3810,  2.1731;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  MWindow14,  !- Name
  Window,  !- Surface Type
  Window Res Operable,  !- Construction Name
  m EWall C,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  46.3273,  0.3810,  2.1731,  !- X1, Y1, Z1
  46.3273,  0.3810,  0.9540,  !- X2, Y2, Z2
  46.3273,  1.2953,  0.9540,  !- X3, Y3, Z3
  46.3273,  1.2953,  2.1731;  !- X4, Y4, Z4


! ***GEOMETRY RULES***

GlobalGeometryRules,
    UpperLeftCorner,         !- Starting Vertex Position
    Counterclockwise,        !- Vertex Entry Direction
    Relative,                !- Coordinate System
    Relative;                !- Daylighting Reference Point Coordinate System


! ***PEOPLE***

People,
  Office People,  !- Name
  Office,  !- Zone Name
  OFF_OCC_SCH,  !- Schedule Name
  People,  !- Number of People Calculation Method
  2.0,  !- Number of People
  ,  !- People per Zone Area
  ,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

People,
  G SW Apartment People,  !- Name
  G SW Apartment,  !- Zone Name
  APT_OCC_SCH,  !- Schedule Name
  People,  !- Number of People Calculation Method
  2.5,  !- Number of People
  ,  !- People per Zone Area
  ,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

People,
  G NW Apartment People,  !- Name
  G NW Apartment,  !- Zone Name
  APT_OCC_SCH,  !- Schedule Name
  People,  !- Number of People Calculation Method
  2.5,  !- Number of People
  ,  !- People per Zone Area
  ,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

People,
  G NE Apartment People,  !- Name
  G NE Apartment,  !- Zone Name
  APT_OCC_SCH,  !- Schedule Name
  People,  !- Number of People Calculation Method
  2.5,  !- Number of People
  ,  !- People per Zone Area
  ,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

People,
  G N1 Apartment People,  !- Name
  G N1 Apartment,  !- Zone Name
  APT_OCC_SCH,  !- Schedule Name
  People,  !- Number of People Calculation Method
  2.5,  !- Number of People
  ,  !- People per Zone Area
  ,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

People,
  G N2 Apartment People,  !- Name
  G N2 Apartment,  !- Zone Name
  APT_OCC_SCH,  !- Schedule Name
  People,  !- Number of People Calculation Method
  2.5,  !- Number of People
  ,  !- People per Zone Area
  ,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

People,
  G S1 Apartment People,  !- Name
  G S1 Apartment,  !- Zone Name
  APT_OCC_SCH,  !- Schedule Name
  People,  !- Number of People Calculation Method
  2.5,  !- Number of People
  ,  !- People per Zone Area
  ,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

People,
  G S2 Apartment People,  !- Name
  G S2 Apartment,  !- Zone Name
  APT_OCC_SCH,  !- Schedule Name
  People,  !- Number of People Calculation Method
  2.5,  !- Number of People
  ,  !- People per Zone Area
  ,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

People,
  M SW Apartment People,  !- Name
  M SW Apartment,  !- Zone Name
  APT_OCC_SCH,  !- Schedule Name
  People,  !- Number of People Calculation Method
  2.5,  !- Number of People
  ,  !- People per Zone Area
  ,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

People,
  M NW Apartment People,  !- Name
  M NW Apartment,  !- Zone Name
  APT_OCC_SCH,  !- Schedule Name
  People,  !- Number of People Calculation Method
  2.5,  !- Number of People
  ,  !- People per Zone Area
  ,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

People,
  M SE Apartment People,  !- Name
  M SE Apartment,  !- Zone Name
  APT_OCC_SCH,  !- Schedule Name
  People,  !- Number of People Calculation Method
  2.5,  !- Number of People
  ,  !- People per Zone Area
  ,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

People,
  M NE Apartment People,  !- Name
  M NE Apartment,  !- Zone Name
  APT_OCC_SCH,  !- Schedule Name
  People,  !- Number of People Calculation Method
  2.5,  !- Number of People
  ,  !- People per Zone Area
  ,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

People,
  M N1 Apartment People,  !- Name
  M N1 Apartment,  !- Zone Name
  APT_OCC_SCH,  !- Schedule Name
  People,  !- Number of People Calculation Method
  2.5,  !- Number of People
  ,  !- People per Zone Area
  ,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

People,
  M N2 Apartment People,  !- Name
  M N2 Apartment,  !- Zone Name
  APT_OCC_SCH,  !- Schedule Name
  People,  !- Number of People Calculation Method
  2.5,  !- Number of People
  ,  !- People per Zone Area
  ,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

People,
  M S1 Apartment People,  !- Name
  M S1 Apartment,  !- Zone Name
  APT_OCC_SCH,  !- Schedule Name
  People,  !- Number of People Calculation Method
  2.5,  !- Number of People
  ,  !- People per Zone Area
  ,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

People,
  M S2 Apartment People,  !- Name
  M S2 Apartment,  !- Zone Name
  APT_OCC_SCH,  !- Schedule Name
  People,  !- Number of People Calculation Method
  2.5,  !- Number of People
  ,  !- People per Zone Area
  ,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

People,
  T SW Apartment People,  !- Name
  T SW Apartment,  !- Zone Name
  APT_OCC_SCH,  !- Schedule Name
  People,  !- Number of People Calculation Method
  2.5,  !- Number of People
  ,  !- People per Zone Area
  ,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

People,
  T NW Apartment People,  !- Name
  T NW Apartment,  !- Zone Name
  APT_OCC_SCH,  !- Schedule Name
  People,  !- Number of People Calculation Method
  2.5,  !- Number of People
  ,  !- People per Zone Area
  ,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

People,
  T SE Apartment People,  !- Name
  T SE Apartment,  !- Zone Name
  APT_OCC_SCH,  !- Schedule Name
  People,  !- Number of People Calculation Method
  2.5,  !- Number of People
  ,  !- People per Zone Area
  ,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

People,
  T NE Apartment People,  !- Name
  T NE Apartment,  !- Zone Name
  APT_OCC_SCH,  !- Schedule Name
  People,  !- Number of People Calculation Method
  2.5,  !- Number of People
  ,  !- People per Zone Area
  ,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

People,
  T N1 Apartment People,  !- Name
  T N1 Apartment,  !- Zone Name
  APT_OCC_SCH,  !- Schedule Name
  People,  !- Number of People Calculation Method
  2.5,  !- Number of People
  ,  !- People per Zone Area
  ,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

People,
  T N2 Apartment People,  !- Name
  T N2 Apartment,  !- Zone Name
  APT_OCC_SCH,  !- Schedule Name
  People,  !- Number of People Calculation Method
  2.5,  !- Number of People
  ,  !- People per Zone Area
  ,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

People,
  T S1 Apartment People,  !- Name
  T S1 Apartment,  !- Zone Name
  APT_OCC_SCH,  !- Schedule Name
  People,  !- Number of People Calculation Method
  2.5,  !- Number of People
  ,  !- People per Zone Area
  ,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

People,
  T S2 Apartment People,  !- Name
  T S2 Apartment,  !- Zone Name
  APT_OCC_SCH,  !- Schedule Name
  People,  !- Number of People Calculation Method
  2.5,  !- Number of People
  ,  !- People per Zone Area
  ,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

! ***LIGHTS***

Lights,
  Office_Lights,  !- Name
  Office,  !- Zone Name
  OFF_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  21.95,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  G Corridor_Lights,  !- Name
  G Corridor,  !- Zone Name
  COR_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  9.9,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  M Corridor_Lights,  !- Name
  M Corridor,  !- Zone Name
  COR_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  9.9,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  T Corridor_Lights,  !- Name
  T Corridor,  !- Zone Name
  COR_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  9.9,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  G SW Apartment_Lights,  !- Name
  G SW Apartment,  !- Zone Name
  APT_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  3.88,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  G NW Apartment_Lights,  !- Name
  G NW Apartment,  !- Zone Name
  APT_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  3.88,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  G NE Apartment_Lights,  !- Name
  G NE Apartment,  !- Zone Name
  APT_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  3.88,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  G N1 Apartment_Lights,  !- Name
  G N1 Apartment,  !- Zone Name
  APT_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  3.88,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  G N2 Apartment_Lights,  !- Name
  G N2 Apartment,  !- Zone Name
  APT_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  3.88,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  G S1 Apartment_Lights,  !- Name
  G S1 Apartment,  !- Zone Name
  APT_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  3.88,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  G S2 Apartment_Lights,  !- Name
  G S2 Apartment,  !- Zone Name
  APT_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  3.88,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  M SW Apartment_Lights,  !- Name
  M SW Apartment,  !- Zone Name
  APT_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  3.88,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  M NW Apartment_Lights,  !- Name
  M NW Apartment,  !- Zone Name
  APT_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  3.88,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  M SE Apartment_Lights,  !- Name
  M SE Apartment,  !- Zone Name
  APT_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  3.88,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  M NE Apartment_Lights,  !- Name
  M NE Apartment,  !- Zone Name
  APT_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  3.88,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  M N1 Apartment_Lights,  !- Name
  M N1 Apartment,  !- Zone Name
  APT_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  3.88,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  M N2 Apartment_Lights,  !- Name
  M N2 Apartment,  !- Zone Name
  APT_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  3.88,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  M S1 Apartment_Lights,  !- Name
  M S1 Apartment,  !- Zone Name
  APT_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  3.88,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  M S2 Apartment_Lights,  !- Name
  M S2 Apartment,  !- Zone Name
  APT_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  3.88,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  T SW Apartment_Lights,  !- Name
  T SW Apartment,  !- Zone Name
  APT_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  3.88,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  T NW Apartment_Lights,  !- Name
  T NW Apartment,  !- Zone Name
  APT_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  3.88,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  T SE Apartment_Lights,  !- Name
  T SE Apartment,  !- Zone Name
  APT_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  3.88,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  T NE Apartment_Lights,  !- Name
  T NE Apartment,  !- Zone Name
  APT_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  3.88,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  T N1 Apartment_Lights,  !- Name
  T N1 Apartment,  !- Zone Name
  APT_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  3.88,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  T N2 Apartment_Lights,  !- Name
  T N2 Apartment,  !- Zone Name
  APT_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  3.88,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  T S1 Apartment_Lights,  !- Name
  T S1 Apartment,  !- Zone Name
  APT_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  3.88,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  T S2 Apartment_Lights,  !- Name
  T S2 Apartment,  !- Zone Name
  APT_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  3.88,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

! ***EQUIPMENT GAINS***

ElectricEquipment,
  Office_PlugMisc_Equip,  !- Name
  Office,  !- Zone Name
  OFF_EQP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  12.9,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ElectricEquipment,
  G Corridor_Elevators_Equip,  !- Name
  G Corridor,  !- Zone Name
  BLDG_ELEVATORS,  !- Schedule Name
  EquipmentLevel,  !- Design Level Calculation Method
  16054.9450549451,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.0000,  !- Fraction Radiant
  0.9500,  !- Fraction Lost
  Elevators;  !- End-Use Subcategory

ElectricEquipment,
  G SW Apartment_PlugMisc_Equip,  !- Name
  G SW Apartment,  !- Zone Name
  APT_EQP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  5.38,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ElectricEquipment,
  G NW Apartment_PlugMisc_Equip,  !- Name
  G NW Apartment,  !- Zone Name
  APT_EQP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  5.38,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ElectricEquipment,
  G NE Apartment_PlugMisc_Equip,  !- Name
  G NE Apartment,  !- Zone Name
  APT_EQP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  5.38,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ElectricEquipment,
  G N1 Apartment_PlugMisc_Equip,  !- Name
  G N1 Apartment,  !- Zone Name
  APT_EQP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  5.38,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ElectricEquipment,
  G N2 Apartment_PlugMisc_Equip,  !- Name
  G N2 Apartment,  !- Zone Name
  APT_EQP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  5.38,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ElectricEquipment,
  G S1 Apartment_PlugMisc_Equip,  !- Name
  G S1 Apartment,  !- Zone Name
  APT_EQP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  5.38,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ElectricEquipment,
  G S2 Apartment_PlugMisc_Equip,  !- Name
  G S2 Apartment,  !- Zone Name
  APT_EQP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  5.38,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ElectricEquipment,
  M SW Apartment_PlugMisc_Equip,  !- Name
  M SW Apartment,  !- Zone Name
  APT_EQP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  5.38,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ElectricEquipment,
  M NW Apartment_PlugMisc_Equip,  !- Name
  M NW Apartment,  !- Zone Name
  APT_EQP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  5.38,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ElectricEquipment,
  M SE Apartment_PlugMisc_Equip,  !- Name
  M SE Apartment,  !- Zone Name
  APT_EQP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  5.38,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ElectricEquipment,
  M NE Apartment_PlugMisc_Equip,  !- Name
  M NE Apartment,  !- Zone Name
  APT_EQP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  5.38,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ElectricEquipment,
  M N1 Apartment_PlugMisc_Equip,  !- Name
  M N1 Apartment,  !- Zone Name
  APT_EQP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  5.38,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ElectricEquipment,
  M N2 Apartment_PlugMisc_Equip,  !- Name
  M N2 Apartment,  !- Zone Name
  APT_EQP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  5.38,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ElectricEquipment,
  M S1 Apartment_PlugMisc_Equip,  !- Name
  M S1 Apartment,  !- Zone Name
  APT_EQP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  5.38,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ElectricEquipment,
  M S2 Apartment_PlugMisc_Equip,  !- Name
  M S2 Apartment,  !- Zone Name
  APT_EQP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  5.38,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ElectricEquipment,
  T SW Apartment_PlugMisc_Equip,  !- Name
  T SW Apartment,  !- Zone Name
  APT_EQP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  5.38,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ElectricEquipment,
  T NW Apartment_PlugMisc_Equip,  !- Name
  T NW Apartment,  !- Zone Name
  APT_EQP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  5.38,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ElectricEquipment,
  T SE Apartment_PlugMisc_Equip,  !- Name
  T SE Apartment,  !- Zone Name
  APT_EQP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  5.38,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ElectricEquipment,
  T NE Apartment_PlugMisc_Equip,  !- Name
  T NE Apartment,  !- Zone Name
  APT_EQP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  5.38,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ElectricEquipment,
  T N1 Apartment_PlugMisc_Equip,  !- Name
  T N1 Apartment,  !- Zone Name
  APT_EQP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  5.38,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ElectricEquipment,
  T N2 Apartment_PlugMisc_Equip,  !- Name
  T N2 Apartment,  !- Zone Name
  APT_EQP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  5.38,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ElectricEquipment,
  T S1 Apartment_PlugMisc_Equip,  !- Name
  T S1 Apartment,  !- Zone Name
  APT_EQP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  5.38,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ElectricEquipment,
  T S2 Apartment_PlugMisc_Equip,  !- Name
  T S2 Apartment,  !- Zone Name
  APT_EQP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  5.38,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

! ***EXTERIOR LOADS***

Exterior:Lights,
  Exterior Facade Lighting,  !- Name
  ALWAYS_ON,  !- Schedule Name
  6436,  !- Design Level [W]
  AstronomicalClock,  !- Control Option
  Exterior Facade Lighting;  !- End-Use Subcategory

! ***INFILTRATION***
ZoneInfiltration:DesignFlowRate,
  Office_Infiltration,  !- Name
  Office,  !- Zone Name
  OFFICE_INFIL_SCH,  !- Schedule Name
  Flow/ExteriorArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.001133,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  G Corridor_Infiltration,  !- Name
  G Corridor,  !- Zone Name
  INFIL_SCH,  !- Schedule Name
  Flow/ExteriorArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.001133,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  M Corridor_Infiltration,  !- Name
  M Corridor,  !- Zone Name
  INFIL_SCH,  !- Schedule Name
  Flow/ExteriorArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.001133,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  T Corridor_Infiltration,  !- Name
  T Corridor,  !- Zone Name
  INFIL_SCH,  !- Schedule Name
  Flow/ExteriorArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.001133,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  G SW Apartment_Infiltration,  !- Name
  G SW Apartment,  !- Zone Name
  INFIL_SCH,  !- Schedule Name
  Flow/ExteriorArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.001133,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  G NW Apartment_Infiltration,  !- Name
  G NW Apartment,  !- Zone Name
  INFIL_SCH,  !- Schedule Name
  Flow/ExteriorArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.001133,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  G NE Apartment_Infiltration,  !- Name
  G NE Apartment,  !- Zone Name
  INFIL_SCH,  !- Schedule Name
  Flow/ExteriorArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.001133,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  G N1 Apartment_Infiltration,  !- Name
  G N1 Apartment,  !- Zone Name
  INFIL_SCH,  !- Schedule Name
  Flow/ExteriorArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.001133,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  G N2 Apartment_Infiltration,  !- Name
  G N2 Apartment,  !- Zone Name
  INFIL_SCH,  !- Schedule Name
  Flow/ExteriorArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.001133,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  G S1 Apartment_Infiltration,  !- Name
  G S1 Apartment,  !- Zone Name
  INFIL_SCH,  !- Schedule Name
  Flow/ExteriorArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.001133,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  G S2 Apartment_Infiltration,  !- Name
  G S2 Apartment,  !- Zone Name
  INFIL_SCH,  !- Schedule Name
  Flow/ExteriorArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.001133,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  M SW Apartment_Infiltration,  !- Name
  M SW Apartment,  !- Zone Name
  INFIL_SCH,  !- Schedule Name
  Flow/ExteriorArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.001133,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  M NW Apartment_Infiltration,  !- Name
  M NW Apartment,  !- Zone Name
  INFIL_SCH,  !- Schedule Name
  Flow/ExteriorArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.001133,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  M SE Apartment_Infiltration,  !- Name
  M SE Apartment,  !- Zone Name
  INFIL_SCH,  !- Schedule Name
  Flow/ExteriorArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.001133,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  M NE Apartment_Infiltration,  !- Name
  M NE Apartment,  !- Zone Name
  INFIL_SCH,  !- Schedule Name
  Flow/ExteriorArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.001133,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  M N1 Apartment_Infiltration,  !- Name
  M N1 Apartment,  !- Zone Name
  INFIL_SCH,  !- Schedule Name
  Flow/ExteriorArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.001133,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  M N2 Apartment_Infiltration,  !- Name
  M N2 Apartment,  !- Zone Name
  INFIL_SCH,  !- Schedule Name
  Flow/ExteriorArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.001133,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  M S1 Apartment_Infiltration,  !- Name
  M S1 Apartment,  !- Zone Name
  INFIL_SCH,  !- Schedule Name
  Flow/ExteriorArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.001133,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  M S2 Apartment_Infiltration,  !- Name
  M S2 Apartment,  !- Zone Name
  INFIL_SCH,  !- Schedule Name
  Flow/ExteriorArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.001133,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  T SW Apartment_Infiltration,  !- Name
  T SW Apartment,  !- Zone Name
  INFIL_SCH,  !- Schedule Name
  Flow/ExteriorArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.001133,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  T NW Apartment_Infiltration,  !- Name
  T NW Apartment,  !- Zone Name
  INFIL_SCH,  !- Schedule Name
  Flow/ExteriorArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.001133,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  T SE Apartment_Infiltration,  !- Name
  T SE Apartment,  !- Zone Name
  INFIL_SCH,  !- Schedule Name
  Flow/ExteriorArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.001133,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  T NE Apartment_Infiltration,  !- Name
  T NE Apartment,  !- Zone Name
  INFIL_SCH,  !- Schedule Name
  Flow/ExteriorArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.001133,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  T N1 Apartment_Infiltration,  !- Name
  T N1 Apartment,  !- Zone Name
  INFIL_SCH,  !- Schedule Name
  Flow/ExteriorArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.001133,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  T N2 Apartment_Infiltration,  !- Name
  T N2 Apartment,  !- Zone Name
  INFIL_SCH,  !- Schedule Name
  Flow/ExteriorArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.001133,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  T S1 Apartment_Infiltration,  !- Name
  T S1 Apartment,  !- Zone Name
  INFIL_SCH,  !- Schedule Name
  Flow/ExteriorArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.001133,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  T S2 Apartment_Infiltration,  !- Name
  T S2 Apartment,  !- Zone Name
  INFIL_SCH,  !- Schedule Name
  Flow/ExteriorArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.001133,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

! ***INTERNAL MASS***

InternalMass,
  Office Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  Office,  !- Zone Name
  176.4974;  !- Surface Area

InternalMass,
  G Corridor Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  G Corridor,  !- Zone Name
  155.3169;  !- Surface Area

InternalMass,
  M Corridor Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  M Corridor,  !- Zone Name
  155.3169;  !- Surface Area

InternalMass,
  T Corridor Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  T Corridor,  !- Zone Name
  155.3169;  !- Surface Area

InternalMass,
  G SW Apartment Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  G SW Apartment,  !- Zone Name
  176.4974;  !- Surface Area

InternalMass,
  G NW Apartment Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  G NW Apartment,  !- Zone Name
  176.4974;  !- Surface Area

InternalMass,
  G NE Apartment Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  G NE Apartment,  !- Zone Name
  176.4974;  !- Surface Area

InternalMass,
  G N1 Apartment Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  G N1 Apartment,  !- Zone Name
  176.4974;  !- Surface Area

InternalMass,
  G N2 Apartment Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  G N2 Apartment,  !- Zone Name
  176.4974;  !- Surface Area

InternalMass,
  G S1 Apartment Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  G S1 Apartment,  !- Zone Name
  176.4974;  !- Surface Area

InternalMass,
  G S2 Apartment Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  G S2 Apartment,  !- Zone Name
  176.4974;  !- Surface Area

InternalMass,
  M SW Apartment Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  M SW Apartment,  !- Zone Name
  176.4974;  !- Surface Area

InternalMass,
  M NW Apartment Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  M NW Apartment,  !- Zone Name
  176.4974;  !- Surface Area

InternalMass,
  M SE Apartment Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  M SE Apartment,  !- Zone Name
  176.4974;  !- Surface Area

InternalMass,
  M NE Apartment Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  M NE Apartment,  !- Zone Name
  176.4974;  !- Surface Area

InternalMass,
  M N1 Apartment Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  M N1 Apartment,  !- Zone Name
  176.4974;  !- Surface Area

InternalMass,
  M N2 Apartment Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  M N2 Apartment,  !- Zone Name
  176.4974;  !- Surface Area

InternalMass,
  M S1 Apartment Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  M S1 Apartment,  !- Zone Name
  176.4974;  !- Surface Area

InternalMass,
  M S2 Apartment Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  M S2 Apartment,  !- Zone Name
  176.4974;  !- Surface Area

InternalMass,
  T SW Apartment Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  T SW Apartment,  !- Zone Name
  176.4974;  !- Surface Area

InternalMass,
  T NW Apartment Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  T NW Apartment,  !- Zone Name
  176.4974;  !- Surface Area

InternalMass,
  T SE Apartment Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  T SE Apartment,  !- Zone Name
  176.4974;  !- Surface Area

InternalMass,
  T NE Apartment Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  T NE Apartment,  !- Zone Name
  176.4974;  !- Surface Area

InternalMass,
  T N1 Apartment Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  T N1 Apartment,  !- Zone Name
  176.4974;  !- Surface Area

InternalMass,
  T N2 Apartment Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  T N2 Apartment,  !- Zone Name
  176.4974;  !- Surface Area

InternalMass,
  T S1 Apartment Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  T S1 Apartment,  !- Zone Name
  176.4974;  !- Surface Area

InternalMass,
  T S2 Apartment Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  T S2 Apartment,  !- Zone Name
  176.4974;  !- Surface Area

! ***INTERNAL GAINS SCHEDULES***

SCHEDULE:COMPACT,
  BLDG_ELEVATORS,            !- Name
  Fraction,                !- ScheduleType
  Through: 12/31,          !- Complex Field #1
  For: AllDays,            !- Complex Field #2
  Until: 04:00,            !- Complex Field #3
  0.05,                     !- Complex Field #4
  Until: 05:00,            !- Complex Field #5
  0.10,                    !- Complex Field #6
  Until: 06:00,            !- Complex Field #7
  0.20,                    !- Complex Field #8
  Until: 07:00,            !- Complex Field #9
  0.40,                    !- Complex Field #10
  Until: 09:00,            !- Complex Field #11
  0.50,                    !- Complex Field #12
  Until: 10:00,            !- Complex Field #13
  0.35,                    !- Complex Field #14
  Until: 16:00,            !- Complex Field #15
  0.15,                    !- Complex Field #16
  Until: 17:00,            !- Complex Field #17
  0.35,                    !- Complex Field #18
  Until: 19:00,            !- Complex Field #19
  0.50,                    !- Complex Field #20
  Until: 21:00,            !- Complex Field #21
  0.40,                    !- Complex Field #22
  Until: 22:00,            !- Complex Field #23
  0.30,                    !- Complex Field #24
  Until: 23:00,            !- Complex Field #25
  0.20,                    !- Complex Field #26
  Until: 24:00,            !- Complex Field #27
  0.10;                    !- Complex Field #28

Schedule:Compact,
  INFIL_SCH,               !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1;                       !- Field 4

Schedule:Compact,
  OFFICE_INFIL_SCH,               !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 8:00,             !- Field 3
  1.0,                     !- Field 4
  Until: 17:00,            !- Field 5
  0.25,                    !- Field 6
  Until: 24:00,            !- Field 11
  1.0,                     !- Field 12
  For AllOtherDays,        !- Field 13
  Until: 24:00,            !- Field 14
  1.0;                     !- Field 15

Schedule:Compact,
  APT_OCC_SCH,             !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 7:00,             !- Field 3
  1.0,                     !- Field 4
  Until: 8:00,             !- Field 5
  0.85,                    !- Field 6
  Until: 9:00,             !- Field 7
  0.39,                    !- Field 8
  Until: 16:00,            !- Field 9
  0.25,                    !- Field 10
  Until: 17:00,            !- Field 11
  0.3,                     !- Field 12
  Until: 18:00,            !- Field 13
  0.52,                    !- Field 14
  Until: 21:00,            !- Field 15
  0.87,                    !- Field 16
  Until: 24:00,            !- Field 17
  1.0;                     !- Field 18

Schedule:Compact,
  OFF_OCC_SCH,             !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay WinterDesignDay, !- Field 2
  Until: 8:00,             !- Field 3
  0.0,                     !- Field 4
  Until: 12:00,            !- Field 5
  1.0,                     !- Field 6
  Until: 13:00,            !- Field 7
  0.5,                     !- Field 8
  Until: 17:00,            !- Field 9
  1.0,                     !- Field 10
  Until: 24:00,            !- Field 11
  0.0,                     !- Field 12
  For AllOtherDays,        !- Field 13
  Until: 24:00,            !- Field 14
  0.0;                     !- Field 15

Schedule:Compact,
  APT_LIGHT_SCH,
  Fraction,
  Through: 12/31,
  For: AllDays,
  Until: 04:00,
  0.067,
  Until: 05:00,
  0.187,
  Until: 06:00,
  0.394,
  Until: 07:00,
  0.440,
  Until: 08:00,
  0.393,
  Until: 09:00,
  0.172,
  Until: 15:00,
  0.119,
  Until: 16:00,
  0.206,
  Until: 17:00,
  0.439,
  Until: 18:00,
  0.616,
  Until: 19:00,
  0.829,
  Until: 20:00,
  0.986,
  Until: 21:00,
  1.0,
  Until: 22:00,
  0.692,
  Until: 23:00,
  0.384,
  Until: 24:00,
  0.160;

Schedule:Compact,
  OFF_LIGHT_SCH,
  Fraction,
  Through: 12/31,
  For: Weekdays SummerDesignDay,
  Until: 08:00,
  0.18,
  Until: 12:00,
  0.90,
  Until: 13:00,
  0.80,
  Until: 17:00,
  0.90,
  Until: 24:00,
  0.18,
  For: AllOtherDays,
  Until: 24:00,
  0.18;

Schedule:Compact,
  COR_LIGHT_SCH,             !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4

Schedule:Compact,
  APT_EQP_SCH,             !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 1:00,             !- Field 3
  0.45,                    !- Field 4
  Until: 2:00,             !- Field 5
  0.41,                    !- Field 6
  Until: 3:00,             !- Field 7
  0.39,                    !- Field 8
  Until: 5:00,             !- Field 9
  0.38,                    !- Field 10
  Until: 6:00,             !- Field 11
  0.43,                    !- Field 12
  Until: 7:00,             !- Field 13
  0.54,                    !- Field 14
  Until: 8:00,             !- Field 15
  0.65,                    !- Field 16
  Until: 9:00,             !- Field 17
  0.66,                    !- Field 18
  Until: 10:00,            !- Field 19
  0.67,                    !- Field 20
  Until: 11:00,            !- Field 21
  0.69,                    !- Field 22
  Until: 12:00,            !- Field 23
  0.70,                    !- Field 24
  Until: 13:00,            !- Field 25
  0.69,                    !- Field 26
  Until: 14:00,            !- Field 27
  0.66,                    !- Field 28
  Until: 15:00,            !- Field 29
  0.65,                    !- Field 30
  Until: 16:00,            !- Field 31
  0.68,                    !- Field 32
  Until: 17:00,            !- Field 33
  0.80,                    !- Field 34
  Until: 19:00,            !- Field 35
  1.0,                     !- Field 36
  Until: 20:00,            !- Field 37
  0.93,                    !- Field 38
  Until: 21:00,            !- Field 39
  0.89,                    !- Field 40
  Until: 22:00,            !- Field 41
  0.85,                    !- Field 42
  Until: 23:00,            !- Field 43
  0.71,                    !- Field 44
  Until: 24:00,            !- Field 45
  0.58;                    !- Field 46

Schedule:Compact,
  OFF_EQP_SCH,             !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay, !- Field 2
  Until: 7:00,             !- Field 3
  0.33,                    !- Field 4
  Until: 8:00,             !- Field 5
  0.5,                     !- Field 6
  Until: 12:00,            !- Field 7
  1.0,                     !- Field 8
  Until: 13:00,            !- Field 9
  0.94,                    !- Field 10
  Until: 17:00,            !- Field 11
  1.0,                     !- Field 12
  Until: 18:00,            !- Field 13
  0.5,                     !- Field 14
  Until: 24:00,            !- Field 15
  0.33,                    !- Field 16
  For AllOtherDays,        !- Field 17
  Until: 24:00,            !- Field 18
  0.33;                    !- Field 19

Schedule:Compact,
  ACTIVITY_SCH,            !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  120;                     !- Field 4

Schedule:Compact,
  WORK_EFF_SCH,            !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  0.0;                     !- Field 4

Schedule:Compact,
  AIR_VELO_SCH,            !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  0.2;                     !- Field 4

Schedule:Compact,
  CLOTHING_SCH,            !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 04/30,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0,                     !- Field 4
  Through: 09/30,          !- Field 5
  For: AllDays,            !- Field 6
  Until: 24:00,            !- Field 7
  0.5,                     !- Field 8
  Through: 12/31,          !- Field 9
  For: AllDays,            !- Field 10
  Until: 24:00,            !- Field 11
  1.0;                     !- Field 12



! ***HVAC EQUIPMENT***

Fan:OnOff,
  SPLITSYSTEMAC:01_Unitary_Package_fan,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  0.53625,  !- Fan Efficiency
  622.0,  !- Pressure Rise
  AUTOSIZE,  !- Maximum Flow Rate
  0.825,  !- Motor Efficiency
  1.0,  !- Motor in Airstream Fraction
  OA-SPLITSYSTEMAC:01_Unitary_PackageNode,  !- Air Inlet Node Name
  SPLITSYSTEMAC:01_Unitary_PackageCoolCoil air inlet,  !- Air Outlet Node Name
  ,  !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Unitary Fans;  !- End-Use Subcategory

Fan:OnOff,
  SPLITSYSTEMAC:02_Unitary_Package_fan,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  0.53625,  !- Fan Efficiency
  622.0,  !- Pressure Rise
  AUTOSIZE,  !- Maximum Flow Rate
  0.825,  !- Motor Efficiency
  1.0,  !- Motor in Airstream Fraction
  OA-SPLITSYSTEMAC:02_Unitary_PackageNode,  !- Air Inlet Node Name
  SPLITSYSTEMAC:02_Unitary_PackageCoolCoil air inlet,  !- Air Outlet Node Name
  ,  !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Unitary Fans;  !- End-Use Subcategory

Fan:OnOff,
  SPLITSYSTEMAC:03_Unitary_Package_fan,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  0.53625,  !- Fan Efficiency
  622.0,  !- Pressure Rise
  AUTOSIZE,  !- Maximum Flow Rate
  0.825,  !- Motor Efficiency
  1.0,  !- Motor in Airstream Fraction
  OA-SPLITSYSTEMAC:03_Unitary_PackageNode,  !- Air Inlet Node Name
  SPLITSYSTEMAC:03_Unitary_PackageCoolCoil air inlet,  !- Air Outlet Node Name
  ,  !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Unitary Fans;  !- End-Use Subcategory

Fan:OnOff,
  SPLITSYSTEMAC:04_Unitary_Package_fan,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  0.53625,  !- Fan Efficiency
  622.0,  !- Pressure Rise
  AUTOSIZE,  !- Maximum Flow Rate
  0.825,  !- Motor Efficiency
  1.0,  !- Motor in Airstream Fraction
  OA-SPLITSYSTEMAC:04_Unitary_PackageNode,  !- Air Inlet Node Name
  SPLITSYSTEMAC:04_Unitary_PackageCoolCoil air inlet,  !- Air Outlet Node Name
  ,  !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Unitary Fans;  !- End-Use Subcategory

Fan:OnOff,
  SPLITSYSTEMAC:05_Unitary_Package_fan,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  0.53625,  !- Fan Efficiency
  622.0,  !- Pressure Rise
  AUTOSIZE,  !- Maximum Flow Rate
  0.825,  !- Motor Efficiency
  1.0,  !- Motor in Airstream Fraction
  OA-SPLITSYSTEMAC:05_Unitary_PackageNode,  !- Air Inlet Node Name
  SPLITSYSTEMAC:05_Unitary_PackageCoolCoil air inlet,  !- Air Outlet Node Name
  ,  !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Unitary Fans;  !- End-Use Subcategory

Fan:OnOff,
  SPLITSYSTEMAC:06_Unitary_Package_fan,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  0.53625,  !- Fan Efficiency
  622.0,  !- Pressure Rise
  AUTOSIZE,  !- Maximum Flow Rate
  0.825,  !- Motor Efficiency
  1.0,  !- Motor in Airstream Fraction
  OA-SPLITSYSTEMAC:06_Unitary_PackageNode,  !- Air Inlet Node Name
  SPLITSYSTEMAC:06_Unitary_PackageCoolCoil air inlet,  !- Air Outlet Node Name
  ,  !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Unitary Fans;  !- End-Use Subcategory

Fan:OnOff,
  SPLITSYSTEMAC:07_Unitary_Package_fan,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  0.53625,  !- Fan Efficiency
  622.0,  !- Pressure Rise
  AUTOSIZE,  !- Maximum Flow Rate
  0.825,  !- Motor Efficiency
  1.0,  !- Motor in Airstream Fraction
  OA-SPLITSYSTEMAC:07_Unitary_PackageNode,  !- Air Inlet Node Name
  SPLITSYSTEMAC:07_Unitary_PackageCoolCoil air inlet,  !- Air Outlet Node Name
  ,  !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Unitary Fans;  !- End-Use Subcategory

Fan:OnOff,
  SPLITSYSTEMAC:08_Unitary_Package_fan,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  0.53625,  !- Fan Efficiency
  622.0,  !- Pressure Rise
  AUTOSIZE,  !- Maximum Flow Rate
  0.825,  !- Motor Efficiency
  1.0,  !- Motor in Airstream Fraction
  OA-SPLITSYSTEMAC:08_Unitary_PackageNode,  !- Air Inlet Node Name
  SPLITSYSTEMAC:08_Unitary_PackageCoolCoil air inlet,  !- Air Outlet Node Name
  ,  !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Unitary Fans;  !- End-Use Subcategory

Fan:OnOff,
  SPLITSYSTEMAC:09_Unitary_Package_fan,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  0.546,  !- Fan Efficiency
  622.0,  !- Pressure Rise
  AUTOSIZE,  !- Maximum Flow Rate
  0.84,  !- Motor Efficiency
  1.0,  !- Motor in Airstream Fraction
  OA-SPLITSYSTEMAC:09_Unitary_PackageNode,  !- Air Inlet Node Name
  SPLITSYSTEMAC:09_Unitary_PackageCoolCoil air inlet,  !- Air Outlet Node Name
  ,  !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Unitary Fans;  !- End-Use Subcategory

Fan:OnOff,
  SPLITSYSTEMAC:10_Unitary_Package_fan,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  0.546,  !- Fan Efficiency
  622.0,  !- Pressure Rise
  AUTOSIZE,  !- Maximum Flow Rate
  0.84,  !- Motor Efficiency
  1.0,  !- Motor in Airstream Fraction
  OA-SPLITSYSTEMAC:10_Unitary_PackageNode,  !- Air Inlet Node Name
  SPLITSYSTEMAC:10_Unitary_PackageCoolCoil air inlet,  !- Air Outlet Node Name
  ,  !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Unitary Fans;  !- End-Use Subcategory

Fan:OnOff,
  SPLITSYSTEMAC:11_Unitary_Package_fan,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  0.53625,  !- Fan Efficiency
  622.0,  !- Pressure Rise
  AUTOSIZE,  !- Maximum Flow Rate
  0.825,  !- Motor Efficiency
  1.0,  !- Motor in Airstream Fraction
  OA-SPLITSYSTEMAC:11_Unitary_PackageNode,  !- Air Inlet Node Name
  SPLITSYSTEMAC:11_Unitary_PackageCoolCoil air inlet,  !- Air Outlet Node Name
  ,  !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Unitary Fans;  !- End-Use Subcategory

Fan:OnOff,
  SPLITSYSTEMAC:12_Unitary_Package_fan,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  0.53625,  !- Fan Efficiency
  622.0,  !- Pressure Rise
  AUTOSIZE,  !- Maximum Flow Rate
  0.825,  !- Motor Efficiency
  1.0,  !- Motor in Airstream Fraction
  OA-SPLITSYSTEMAC:12_Unitary_PackageNode,  !- Air Inlet Node Name
  SPLITSYSTEMAC:12_Unitary_PackageCoolCoil air inlet,  !- Air Outlet Node Name
  ,  !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Unitary Fans;  !- End-Use Subcategory

Fan:OnOff,
  SPLITSYSTEMAC:13_Unitary_Package_fan,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  0.53625,  !- Fan Efficiency
  622.0,  !- Pressure Rise
  AUTOSIZE,  !- Maximum Flow Rate
  0.825,  !- Motor Efficiency
  1.0,  !- Motor in Airstream Fraction
  OA-SPLITSYSTEMAC:13_Unitary_PackageNode,  !- Air Inlet Node Name
  SPLITSYSTEMAC:13_Unitary_PackageCoolCoil air inlet,  !- Air Outlet Node Name
  ,  !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Unitary Fans;  !- End-Use Subcategory

Fan:OnOff,
  SPLITSYSTEMAC:14_Unitary_Package_fan,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  0.53625,  !- Fan Efficiency
  622.0,  !- Pressure Rise
  AUTOSIZE,  !- Maximum Flow Rate
  0.825,  !- Motor Efficiency
  1.0,  !- Motor in Airstream Fraction
  OA-SPLITSYSTEMAC:14_Unitary_PackageNode,  !- Air Inlet Node Name
  SPLITSYSTEMAC:14_Unitary_PackageCoolCoil air inlet,  !- Air Outlet Node Name
  ,  !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Unitary Fans;  !- End-Use Subcategory

Fan:OnOff,
  SPLITSYSTEMAC:15_Unitary_Package_fan,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  0.53625,  !- Fan Efficiency
  622.0,  !- Pressure Rise
  AUTOSIZE,  !- Maximum Flow Rate
  0.825,  !- Motor Efficiency
  1.0,  !- Motor in Airstream Fraction
  OA-SPLITSYSTEMAC:15_Unitary_PackageNode,  !- Air Inlet Node Name
  SPLITSYSTEMAC:15_Unitary_PackageCoolCoil air inlet,  !- Air Outlet Node Name
  ,  !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Unitary Fans;  !- End-Use Subcategory

Fan:OnOff,
  SPLITSYSTEMAC:16_Unitary_Package_fan,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  0.53625,  !- Fan Efficiency
  622.0,  !- Pressure Rise
  AUTOSIZE,  !- Maximum Flow Rate
  0.825,  !- Motor Efficiency
  1.0,  !- Motor in Airstream Fraction
  OA-SPLITSYSTEMAC:16_Unitary_PackageNode,  !- Air Inlet Node Name
  SPLITSYSTEMAC:16_Unitary_PackageCoolCoil air inlet,  !- Air Outlet Node Name
  ,  !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Unitary Fans;  !- End-Use Subcategory

Fan:OnOff,
  SPLITSYSTEMAC:17_Unitary_Package_fan,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  0.546,  !- Fan Efficiency
  622.0,  !- Pressure Rise
  AUTOSIZE,  !- Maximum Flow Rate
  0.84,  !- Motor Efficiency
  1.0,  !- Motor in Airstream Fraction
  OA-SPLITSYSTEMAC:17_Unitary_PackageNode,  !- Air Inlet Node Name
  SPLITSYSTEMAC:17_Unitary_PackageCoolCoil air inlet,  !- Air Outlet Node Name
  ,  !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Unitary Fans;  !- End-Use Subcategory

Fan:OnOff,
  SPLITSYSTEMAC:18_Unitary_Package_fan,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  0.53625,  !- Fan Efficiency
  622.0,  !- Pressure Rise
  AUTOSIZE,  !- Maximum Flow Rate
  0.825,  !- Motor Efficiency
  1.0,  !- Motor in Airstream Fraction
  OA-SPLITSYSTEMAC:18_Unitary_PackageNode,  !- Air Inlet Node Name
  SPLITSYSTEMAC:18_Unitary_PackageCoolCoil air inlet,  !- Air Outlet Node Name
  ,  !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Unitary Fans;  !- End-Use Subcategory

Fan:OnOff,
  SPLITSYSTEMAC:19_Unitary_Package_fan,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  0.53625,  !- Fan Efficiency
  622.0,  !- Pressure Rise
  AUTOSIZE,  !- Maximum Flow Rate
  0.825,  !- Motor Efficiency
  1.0,  !- Motor in Airstream Fraction
  OA-SPLITSYSTEMAC:19_Unitary_PackageNode,  !- Air Inlet Node Name
  SPLITSYSTEMAC:19_Unitary_PackageCoolCoil air inlet,  !- Air Outlet Node Name
  ,  !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Unitary Fans;  !- End-Use Subcategory

Fan:OnOff,
  SPLITSYSTEMAC:20_Unitary_Package_fan,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  0.53625,  !- Fan Efficiency
  622.0,  !- Pressure Rise
  AUTOSIZE,  !- Maximum Flow Rate
  0.825,  !- Motor Efficiency
  1.0,  !- Motor in Airstream Fraction
  OA-SPLITSYSTEMAC:20_Unitary_PackageNode,  !- Air Inlet Node Name
  SPLITSYSTEMAC:20_Unitary_PackageCoolCoil air inlet,  !- Air Outlet Node Name
  ,  !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Unitary Fans;  !- End-Use Subcategory

Fan:OnOff,
  SPLITSYSTEMAC:21_Unitary_Package_fan,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  0.53625,  !- Fan Efficiency
  622.0,  !- Pressure Rise
  AUTOSIZE,  !- Maximum Flow Rate
  0.825,  !- Motor Efficiency
  1.0,  !- Motor in Airstream Fraction
  OA-SPLITSYSTEMAC:21_Unitary_PackageNode,  !- Air Inlet Node Name
  SPLITSYSTEMAC:21_Unitary_PackageCoolCoil air inlet,  !- Air Outlet Node Name
  ,  !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Unitary Fans;  !- End-Use Subcategory

Fan:OnOff,
  SPLITSYSTEMAC:22_Unitary_Package_fan,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  0.53625,  !- Fan Efficiency
  622.0,  !- Pressure Rise
  AUTOSIZE,  !- Maximum Flow Rate
  0.825,  !- Motor Efficiency
  1.0,  !- Motor in Airstream Fraction
  OA-SPLITSYSTEMAC:22_Unitary_PackageNode,  !- Air Inlet Node Name
  SPLITSYSTEMAC:22_Unitary_PackageCoolCoil air inlet,  !- Air Outlet Node Name
  ,  !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Unitary Fans;  !- End-Use Subcategory

Fan:OnOff,
  SPLITSYSTEMAC:23_Unitary_Package_fan,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  0.53625,  !- Fan Efficiency
  622.0,  !- Pressure Rise
  AUTOSIZE,  !- Maximum Flow Rate
  0.825,  !- Motor Efficiency
  1.0,  !- Motor in Airstream Fraction
  OA-SPLITSYSTEMAC:23_Unitary_PackageNode,  !- Air Inlet Node Name
  SPLITSYSTEMAC:23_Unitary_PackageCoolCoil air inlet,  !- Air Outlet Node Name
  ,  !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Unitary Fans;  !- End-Use Subcategory

Fan:OnOff,
  SPLITSYSTEMAC:24_Unitary_Package_fan,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  0.53625,  !- Fan Efficiency
  622.0,  !- Pressure Rise
  AUTOSIZE,  !- Maximum Flow Rate
  0.825,  !- Motor Efficiency
  1.0,  !- Motor in Airstream Fraction
  OA-SPLITSYSTEMAC:24_Unitary_PackageNode,  !- Air Inlet Node Name
  SPLITSYSTEMAC:24_Unitary_PackageCoolCoil air inlet,  !- Air Outlet Node Name
  ,  !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Unitary Fans;  !- End-Use Subcategory

Coil:Heating:Gas,
  SPLITSYSTEMAC:01_Unitary_Package_HeatCoil,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  0.78,  !- Gas Burner Efficiency
  AUTOSIZE,  !- Nominal Capacity
  SPLITSYSTEMAC:01_Unitary_PackageHeatCoil air inlet,  !- Air Inlet Node Name
  SPLITSYSTEMAC:01 Supply Equipment Outlet Node;  !- Air Outlet Node Name

Coil:Heating:Gas,
  SPLITSYSTEMAC:02_Unitary_Package_HeatCoil,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  0.78,  !- Gas Burner Efficiency
  AUTOSIZE,  !- Nominal Capacity
  SPLITSYSTEMAC:02_Unitary_PackageHeatCoil air inlet,  !- Air Inlet Node Name
  SPLITSYSTEMAC:02 Supply Equipment Outlet Node;  !- Air Outlet Node Name

Coil:Heating:Gas,
  SPLITSYSTEMAC:03_Unitary_Package_HeatCoil,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  0.78,  !- Gas Burner Efficiency
  AUTOSIZE,  !- Nominal Capacity
  SPLITSYSTEMAC:03_Unitary_PackageHeatCoil air inlet,  !- Air Inlet Node Name
  SPLITSYSTEMAC:03 Supply Equipment Outlet Node;  !- Air Outlet Node Name

Coil:Heating:Gas,
  SPLITSYSTEMAC:04_Unitary_Package_HeatCoil,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  0.78,  !- Gas Burner Efficiency
  AUTOSIZE,  !- Nominal Capacity
  SPLITSYSTEMAC:04_Unitary_PackageHeatCoil air inlet,  !- Air Inlet Node Name
  SPLITSYSTEMAC:04 Supply Equipment Outlet Node;  !- Air Outlet Node Name

Coil:Heating:Gas,
  SPLITSYSTEMAC:05_Unitary_Package_HeatCoil,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  0.78,  !- Gas Burner Efficiency
  AUTOSIZE,  !- Nominal Capacity
  SPLITSYSTEMAC:05_Unitary_PackageHeatCoil air inlet,  !- Air Inlet Node Name
  SPLITSYSTEMAC:05 Supply Equipment Outlet Node;  !- Air Outlet Node Name

Coil:Heating:Gas,
  SPLITSYSTEMAC:06_Unitary_Package_HeatCoil,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  0.78,  !- Gas Burner Efficiency
  AUTOSIZE,  !- Nominal Capacity
  SPLITSYSTEMAC:06_Unitary_PackageHeatCoil air inlet,  !- Air Inlet Node Name
  SPLITSYSTEMAC:06 Supply Equipment Outlet Node;  !- Air Outlet Node Name

Coil:Heating:Gas,
  SPLITSYSTEMAC:07_Unitary_Package_HeatCoil,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  0.78,  !- Gas Burner Efficiency
  AUTOSIZE,  !- Nominal Capacity
  SPLITSYSTEMAC:07_Unitary_PackageHeatCoil air inlet,  !- Air Inlet Node Name
  SPLITSYSTEMAC:07 Supply Equipment Outlet Node;  !- Air Outlet Node Name

Coil:Heating:Gas,
  SPLITSYSTEMAC:08_Unitary_Package_HeatCoil,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  0.78,  !- Gas Burner Efficiency
  AUTOSIZE,  !- Nominal Capacity
  SPLITSYSTEMAC:08_Unitary_PackageHeatCoil air inlet,  !- Air Inlet Node Name
  SPLITSYSTEMAC:08 Supply Equipment Outlet Node;  !- Air Outlet Node Name

Coil:Heating:Gas,
  SPLITSYSTEMAC:09_Unitary_Package_HeatCoil,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  0.78,  !- Gas Burner Efficiency
  AUTOSIZE,  !- Nominal Capacity
  SPLITSYSTEMAC:09_Unitary_PackageHeatCoil air inlet,  !- Air Inlet Node Name
  SPLITSYSTEMAC:09 Supply Equipment Outlet Node;  !- Air Outlet Node Name

Coil:Heating:Gas,
  SPLITSYSTEMAC:10_Unitary_Package_HeatCoil,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  0.78,  !- Gas Burner Efficiency
  AUTOSIZE,  !- Nominal Capacity
  SPLITSYSTEMAC:10_Unitary_PackageHeatCoil air inlet,  !- Air Inlet Node Name
  SPLITSYSTEMAC:10 Supply Equipment Outlet Node;  !- Air Outlet Node Name

Coil:Heating:Gas,
  SPLITSYSTEMAC:11_Unitary_Package_HeatCoil,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  0.78,  !- Gas Burner Efficiency
  AUTOSIZE,  !- Nominal Capacity
  SPLITSYSTEMAC:11_Unitary_PackageHeatCoil air inlet,  !- Air Inlet Node Name
  SPLITSYSTEMAC:11 Supply Equipment Outlet Node;  !- Air Outlet Node Name

Coil:Heating:Gas,
  SPLITSYSTEMAC:12_Unitary_Package_HeatCoil,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  0.78,  !- Gas Burner Efficiency
  AUTOSIZE,  !- Nominal Capacity
  SPLITSYSTEMAC:12_Unitary_PackageHeatCoil air inlet,  !- Air Inlet Node Name
  SPLITSYSTEMAC:12 Supply Equipment Outlet Node;  !- Air Outlet Node Name

Coil:Heating:Gas,
  SPLITSYSTEMAC:13_Unitary_Package_HeatCoil,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  0.78,  !- Gas Burner Efficiency
  AUTOSIZE,  !- Nominal Capacity
  SPLITSYSTEMAC:13_Unitary_PackageHeatCoil air inlet,  !- Air Inlet Node Name
  SPLITSYSTEMAC:13 Supply Equipment Outlet Node;  !- Air Outlet Node Name

Coil:Heating:Gas,
  SPLITSYSTEMAC:14_Unitary_Package_HeatCoil,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  0.78,  !- Gas Burner Efficiency
  AUTOSIZE,  !- Nominal Capacity
  SPLITSYSTEMAC:14_Unitary_PackageHeatCoil air inlet,  !- Air Inlet Node Name
  SPLITSYSTEMAC:14 Supply Equipment Outlet Node;  !- Air Outlet Node Name

Coil:Heating:Gas,
  SPLITSYSTEMAC:15_Unitary_Package_HeatCoil,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  0.78,  !- Gas Burner Efficiency
  AUTOSIZE,  !- Nominal Capacity
  SPLITSYSTEMAC:15_Unitary_PackageHeatCoil air inlet,  !- Air Inlet Node Name
  SPLITSYSTEMAC:15 Supply Equipment Outlet Node;  !- Air Outlet Node Name

Coil:Heating:Gas,
  SPLITSYSTEMAC:16_Unitary_Package_HeatCoil,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  0.78,  !- Gas Burner Efficiency
  AUTOSIZE,  !- Nominal Capacity
  SPLITSYSTEMAC:16_Unitary_PackageHeatCoil air inlet,  !- Air Inlet Node Name
  SPLITSYSTEMAC:16 Supply Equipment Outlet Node;  !- Air Outlet Node Name

Coil:Heating:Gas,
  SPLITSYSTEMAC:17_Unitary_Package_HeatCoil,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  0.78,  !- Gas Burner Efficiency
  AUTOSIZE,  !- Nominal Capacity
  SPLITSYSTEMAC:17_Unitary_PackageHeatCoil air inlet,  !- Air Inlet Node Name
  SPLITSYSTEMAC:17 Supply Equipment Outlet Node;  !- Air Outlet Node Name

Coil:Heating:Gas,
  SPLITSYSTEMAC:18_Unitary_Package_HeatCoil,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  0.78,  !- Gas Burner Efficiency
  AUTOSIZE,  !- Nominal Capacity
  SPLITSYSTEMAC:18_Unitary_PackageHeatCoil air inlet,  !- Air Inlet Node Name
  SPLITSYSTEMAC:18 Supply Equipment Outlet Node;  !- Air Outlet Node Name

Coil:Heating:Gas,
  SPLITSYSTEMAC:19_Unitary_Package_HeatCoil,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  0.78,  !- Gas Burner Efficiency
  AUTOSIZE,  !- Nominal Capacity
  SPLITSYSTEMAC:19_Unitary_PackageHeatCoil air inlet,  !- Air Inlet Node Name
  SPLITSYSTEMAC:19 Supply Equipment Outlet Node;  !- Air Outlet Node Name

Coil:Heating:Gas,
  SPLITSYSTEMAC:20_Unitary_Package_HeatCoil,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  0.78,  !- Gas Burner Efficiency
  AUTOSIZE,  !- Nominal Capacity
  SPLITSYSTEMAC:20_Unitary_PackageHeatCoil air inlet,  !- Air Inlet Node Name
  SPLITSYSTEMAC:20 Supply Equipment Outlet Node;  !- Air Outlet Node Name

Coil:Heating:Gas,
  SPLITSYSTEMAC:21_Unitary_Package_HeatCoil,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  0.78,  !- Gas Burner Efficiency
  AUTOSIZE,  !- Nominal Capacity
  SPLITSYSTEMAC:21_Unitary_PackageHeatCoil air inlet,  !- Air Inlet Node Name
  SPLITSYSTEMAC:21 Supply Equipment Outlet Node;  !- Air Outlet Node Name

Coil:Heating:Gas,
  SPLITSYSTEMAC:22_Unitary_Package_HeatCoil,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  0.78,  !- Gas Burner Efficiency
  AUTOSIZE,  !- Nominal Capacity
  SPLITSYSTEMAC:22_Unitary_PackageHeatCoil air inlet,  !- Air Inlet Node Name
  SPLITSYSTEMAC:22 Supply Equipment Outlet Node;  !- Air Outlet Node Name

Coil:Heating:Gas,
  SPLITSYSTEMAC:23_Unitary_Package_HeatCoil,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  0.78,  !- Gas Burner Efficiency
  AUTOSIZE,  !- Nominal Capacity
  SPLITSYSTEMAC:23_Unitary_PackageHeatCoil air inlet,  !- Air Inlet Node Name
  SPLITSYSTEMAC:23 Supply Equipment Outlet Node;  !- Air Outlet Node Name

Coil:Heating:Gas,
  SPLITSYSTEMAC:24_Unitary_Package_HeatCoil,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  0.78,  !- Gas Burner Efficiency
  AUTOSIZE,  !- Nominal Capacity
  SPLITSYSTEMAC:24_Unitary_PackageHeatCoil air inlet,  !- Air Inlet Node Name
  SPLITSYSTEMAC:24 Supply Equipment Outlet Node;  !- Air Outlet Node Name

Coil:Cooling:DX:SingleSpeed,
  SPLITSYSTEMAC:01_Unitary_Package_CoolCoil,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  AUTOSIZE,  !- Rated Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated Sensible Heat Ratio
  3.3869231589044,  !- Rated COP
  AUTOSIZE,  !- Rated Air Flow Rate
  ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  SPLITSYSTEMAC:01_Unitary_PackageCoolCoil air inlet,  !- Air Inlet Node Name
  SPLITSYSTEMAC:01_Unitary_PackageHeatCoil air inlet,  !- Air Outlet Node Name
  Cool-Cap-fT,             !- Total Cooling Capacity Function of Temperature Curve Name
  ConstantCubic,           !- Total Cooling Capacity Function of Flow Fraction Curve Name
  Cool-EIR-fT,             !- Energy Input Ratio Function of Temperature Curve Name
  ConstantCubic,           !- Energy Input Ratio Function of Flow Fraction Curve Name
  Cool-PLF-fPLR;           !- Part Load Fraction Correlation Curve Name

Coil:Cooling:DX:SingleSpeed,
  SPLITSYSTEMAC:02_Unitary_Package_CoolCoil,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  AUTOSIZE,  !- Rated Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated Sensible Heat Ratio
  3.3869231589044,  !- Rated COP
  AUTOSIZE,  !- Rated Air Flow Rate
  ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  SPLITSYSTEMAC:02_Unitary_PackageCoolCoil air inlet,  !- Air Inlet Node Name
  SPLITSYSTEMAC:02_Unitary_PackageHeatCoil air inlet,  !- Air Outlet Node Name
  Cool-Cap-fT,  !- Total Cooling Capacity Function of Temperature Curve Name
  ConstantCubic,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  Cool-EIR-fT,  !- Energy Input Ratio Function of Temperature Curve Name
  ConstantCubic,  !- Energy Input Ratio Function of Flow Fraction Curve Name
  Cool-PLF-fPLR;  !- Part Load Fraction Correlation Curve Name

Coil:Cooling:DX:SingleSpeed,
  SPLITSYSTEMAC:03_Unitary_Package_CoolCoil,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  AUTOSIZE,  !- Rated Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated Sensible Heat Ratio
  3.3869231589044,  !- Rated COP
  AUTOSIZE,  !- Rated Air Flow Rate
  ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  SPLITSYSTEMAC:03_Unitary_PackageCoolCoil air inlet,  !- Air Inlet Node Name
  SPLITSYSTEMAC:03_Unitary_PackageHeatCoil air inlet,  !- Air Outlet Node Name
  Cool-Cap-fT,  !- Total Cooling Capacity Function of Temperature Curve Name
  ConstantCubic,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  Cool-EIR-fT,  !- Energy Input Ratio Function of Temperature Curve Name
  ConstantCubic,  !- Energy Input Ratio Function of Flow Fraction Curve Name
  Cool-PLF-fPLR;  !- Part Load Fraction Correlation Curve Name

Coil:Cooling:DX:SingleSpeed,
  SPLITSYSTEMAC:04_Unitary_Package_CoolCoil,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  AUTOSIZE,  !- Rated Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated Sensible Heat Ratio
  3.3869231589044,  !- Rated COP
  AUTOSIZE,  !- Rated Air Flow Rate
  ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  SPLITSYSTEMAC:04_Unitary_PackageCoolCoil air inlet,  !- Air Inlet Node Name
  SPLITSYSTEMAC:04_Unitary_PackageHeatCoil air inlet,  !- Air Outlet Node Name
  Cool-Cap-fT,  !- Total Cooling Capacity Function of Temperature Curve Name
  ConstantCubic,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  Cool-EIR-fT,  !- Energy Input Ratio Function of Temperature Curve Name
  ConstantCubic,  !- Energy Input Ratio Function of Flow Fraction Curve Name
  Cool-PLF-fPLR;  !- Part Load Fraction Correlation Curve Name

Coil:Cooling:DX:SingleSpeed,
  SPLITSYSTEMAC:05_Unitary_Package_CoolCoil,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  AUTOSIZE,  !- Rated Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated Sensible Heat Ratio
  3.3869231589044,  !- Rated COP
  AUTOSIZE,  !- Rated Air Flow Rate
  ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  SPLITSYSTEMAC:05_Unitary_PackageCoolCoil air inlet,  !- Air Inlet Node Name
  SPLITSYSTEMAC:05_Unitary_PackageHeatCoil air inlet,  !- Air Outlet Node Name
  Cool-Cap-fT,  !- Total Cooling Capacity Function of Temperature Curve Name
  ConstantCubic,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  Cool-EIR-fT,  !- Energy Input Ratio Function of Temperature Curve Name
  ConstantCubic,  !- Energy Input Ratio Function of Flow Fraction Curve Name
  Cool-PLF-fPLR;  !- Part Load Fraction Correlation Curve Name

Coil:Cooling:DX:SingleSpeed,
  SPLITSYSTEMAC:06_Unitary_Package_CoolCoil,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  AUTOSIZE,  !- Rated Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated Sensible Heat Ratio
  3.3869231589044,  !- Rated COP
  AUTOSIZE,  !- Rated Air Flow Rate
  ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  SPLITSYSTEMAC:06_Unitary_PackageCoolCoil air inlet,  !- Air Inlet Node Name
  SPLITSYSTEMAC:06_Unitary_PackageHeatCoil air inlet,  !- Air Outlet Node Name
  Cool-Cap-fT,  !- Total Cooling Capacity Function of Temperature Curve Name
  ConstantCubic,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  Cool-EIR-fT,  !- Energy Input Ratio Function of Temperature Curve Name
  ConstantCubic,  !- Energy Input Ratio Function of Flow Fraction Curve Name
  Cool-PLF-fPLR;  !- Part Load Fraction Correlation Curve Name

Coil:Cooling:DX:SingleSpeed,
  SPLITSYSTEMAC:07_Unitary_Package_CoolCoil,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  AUTOSIZE,  !- Rated Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated Sensible Heat Ratio
  3.3869231589044,  !- Rated COP
  AUTOSIZE,  !- Rated Air Flow Rate
  ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  SPLITSYSTEMAC:07_Unitary_PackageCoolCoil air inlet,  !- Air Inlet Node Name
  SPLITSYSTEMAC:07_Unitary_PackageHeatCoil air inlet,  !- Air Outlet Node Name
  Cool-Cap-fT,  !- Total Cooling Capacity Function of Temperature Curve Name
  ConstantCubic,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  Cool-EIR-fT,  !- Energy Input Ratio Function of Temperature Curve Name
  ConstantCubic,  !- Energy Input Ratio Function of Flow Fraction Curve Name
  Cool-PLF-fPLR;  !- Part Load Fraction Correlation Curve Name

Coil:Cooling:DX:SingleSpeed,
  SPLITSYSTEMAC:08_Unitary_Package_CoolCoil,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  AUTOSIZE,  !- Rated Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated Sensible Heat Ratio
  3.3869231589044,  !- Rated COP
  AUTOSIZE,  !- Rated Air Flow Rate
  ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  SPLITSYSTEMAC:08_Unitary_PackageCoolCoil air inlet,  !- Air Inlet Node Name
  SPLITSYSTEMAC:08_Unitary_PackageHeatCoil air inlet,  !- Air Outlet Node Name
  Cool-Cap-fT,  !- Total Cooling Capacity Function of Temperature Curve Name
  ConstantCubic,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  Cool-EIR-fT,  !- Energy Input Ratio Function of Temperature Curve Name
  ConstantCubic,  !- Energy Input Ratio Function of Flow Fraction Curve Name
  Cool-PLF-fPLR;  !- Part Load Fraction Correlation Curve Name

Coil:Cooling:DX:SingleSpeed,
  SPLITSYSTEMAC:09_Unitary_Package_CoolCoil,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  AUTOSIZE,  !- Rated Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated Sensible Heat Ratio
  3.37693168496217,  !- Rated COP
  AUTOSIZE,  !- Rated Air Flow Rate
  ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  SPLITSYSTEMAC:09_Unitary_PackageCoolCoil air inlet,  !- Air Inlet Node Name
  SPLITSYSTEMAC:09_Unitary_PackageHeatCoil air inlet,  !- Air Outlet Node Name
  Cool-Cap-fT,  !- Total Cooling Capacity Function of Temperature Curve Name
  ConstantCubic,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  Cool-EIR-fT,  !- Energy Input Ratio Function of Temperature Curve Name
  ConstantCubic,  !- Energy Input Ratio Function of Flow Fraction Curve Name
  Cool-PLF-fPLR;  !- Part Load Fraction Correlation Curve Name

Coil:Cooling:DX:SingleSpeed,
  SPLITSYSTEMAC:10_Unitary_Package_CoolCoil,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  AUTOSIZE,  !- Rated Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated Sensible Heat Ratio
  3.3869231589044,  !- Rated COP
  AUTOSIZE,  !- Rated Air Flow Rate
  ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  SPLITSYSTEMAC:10_Unitary_PackageCoolCoil air inlet,  !- Air Inlet Node Name
  SPLITSYSTEMAC:10_Unitary_PackageHeatCoil air inlet,  !- Air Outlet Node Name
  Cool-Cap-fT,  !- Total Cooling Capacity Function of Temperature Curve Name
  ConstantCubic,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  Cool-EIR-fT,  !- Energy Input Ratio Function of Temperature Curve Name
  ConstantCubic,  !- Energy Input Ratio Function of Flow Fraction Curve Name
  Cool-PLF-fPLR;  !- Part Load Fraction Correlation Curve Name

Coil:Cooling:DX:SingleSpeed,
  SPLITSYSTEMAC:11_Unitary_Package_CoolCoil,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  AUTOSIZE,  !- Rated Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated Sensible Heat Ratio
  3.3869231589044,  !- Rated COP
  AUTOSIZE,  !- Rated Air Flow Rate
  ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  SPLITSYSTEMAC:11_Unitary_PackageCoolCoil air inlet,  !- Air Inlet Node Name
  SPLITSYSTEMAC:11_Unitary_PackageHeatCoil air inlet,  !- Air Outlet Node Name
  Cool-Cap-fT,  !- Total Cooling Capacity Function of Temperature Curve Name
  ConstantCubic,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  Cool-EIR-fT,  !- Energy Input Ratio Function of Temperature Curve Name
  ConstantCubic,  !- Energy Input Ratio Function of Flow Fraction Curve Name
  Cool-PLF-fPLR;  !- Part Load Fraction Correlation Curve Name

Coil:Cooling:DX:SingleSpeed,
  SPLITSYSTEMAC:12_Unitary_Package_CoolCoil,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  AUTOSIZE,  !- Rated Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated Sensible Heat Ratio
  3.3869231589044,  !- Rated COP
  AUTOSIZE,  !- Rated Air Flow Rate
  ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  SPLITSYSTEMAC:12_Unitary_PackageCoolCoil air inlet,  !- Air Inlet Node Name
  SPLITSYSTEMAC:12_Unitary_PackageHeatCoil air inlet,  !- Air Outlet Node Name
  Cool-Cap-fT,  !- Total Cooling Capacity Function of Temperature Curve Name
  ConstantCubic,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  Cool-EIR-fT,  !- Energy Input Ratio Function of Temperature Curve Name
  ConstantCubic,  !- Energy Input Ratio Function of Flow Fraction Curve Name
  Cool-PLF-fPLR;  !- Part Load Fraction Correlation Curve Name

Coil:Cooling:DX:SingleSpeed,
  SPLITSYSTEMAC:13_Unitary_Package_CoolCoil,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  AUTOSIZE,  !- Rated Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated Sensible Heat Ratio
  3.3869231589044,  !- Rated COP
  AUTOSIZE,  !- Rated Air Flow Rate
  ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  SPLITSYSTEMAC:13_Unitary_PackageCoolCoil air inlet,  !- Air Inlet Node Name
  SPLITSYSTEMAC:13_Unitary_PackageHeatCoil air inlet,  !- Air Outlet Node Name
  Cool-Cap-fT,  !- Total Cooling Capacity Function of Temperature Curve Name
  ConstantCubic,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  Cool-EIR-fT,  !- Energy Input Ratio Function of Temperature Curve Name
  ConstantCubic,  !- Energy Input Ratio Function of Flow Fraction Curve Name
  Cool-PLF-fPLR;  !- Part Load Fraction Correlation Curve Name

Coil:Cooling:DX:SingleSpeed,
  SPLITSYSTEMAC:14_Unitary_Package_CoolCoil,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  AUTOSIZE,  !- Rated Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated Sensible Heat Ratio
  3.3869231589044,  !- Rated COP
  AUTOSIZE,  !- Rated Air Flow Rate
  ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  SPLITSYSTEMAC:14_Unitary_PackageCoolCoil air inlet,  !- Air Inlet Node Name
  SPLITSYSTEMAC:14_Unitary_PackageHeatCoil air inlet,  !- Air Outlet Node Name
  Cool-Cap-fT,  !- Total Cooling Capacity Function of Temperature Curve Name
  ConstantCubic,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  Cool-EIR-fT,  !- Energy Input Ratio Function of Temperature Curve Name
  ConstantCubic,  !- Energy Input Ratio Function of Flow Fraction Curve Name
  Cool-PLF-fPLR;  !- Part Load Fraction Correlation Curve Name

Coil:Cooling:DX:SingleSpeed,
  SPLITSYSTEMAC:15_Unitary_Package_CoolCoil,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  AUTOSIZE,  !- Rated Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated Sensible Heat Ratio
  3.3869231589044,  !- Rated COP
  AUTOSIZE,  !- Rated Air Flow Rate
  ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  SPLITSYSTEMAC:15_Unitary_PackageCoolCoil air inlet,  !- Air Inlet Node Name
  SPLITSYSTEMAC:15_Unitary_PackageHeatCoil air inlet,  !- Air Outlet Node Name
  Cool-Cap-fT,  !- Total Cooling Capacity Function of Temperature Curve Name
  ConstantCubic,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  Cool-EIR-fT,  !- Energy Input Ratio Function of Temperature Curve Name
  ConstantCubic,  !- Energy Input Ratio Function of Flow Fraction Curve Name
  Cool-PLF-fPLR;  !- Part Load Fraction Correlation Curve Name

Coil:Cooling:DX:SingleSpeed,
  SPLITSYSTEMAC:16_Unitary_Package_CoolCoil,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  AUTOSIZE,  !- Rated Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated Sensible Heat Ratio
  3.3869231589044,  !- Rated COP
  AUTOSIZE,  !- Rated Air Flow Rate
  ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  SPLITSYSTEMAC:16_Unitary_PackageCoolCoil air inlet,  !- Air Inlet Node Name
  SPLITSYSTEMAC:16_Unitary_PackageHeatCoil air inlet,  !- Air Outlet Node Name
  Cool-Cap-fT,  !- Total Cooling Capacity Function of Temperature Curve Name
  ConstantCubic,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  Cool-EIR-fT,  !- Energy Input Ratio Function of Temperature Curve Name
  ConstantCubic,  !- Energy Input Ratio Function of Flow Fraction Curve Name
  Cool-PLF-fPLR;  !- Part Load Fraction Correlation Curve Name

Coil:Cooling:DX:SingleSpeed,
  SPLITSYSTEMAC:17_Unitary_Package_CoolCoil,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  AUTOSIZE,  !- Rated Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated Sensible Heat Ratio
  3.3869231589044,  !- Rated COP
  AUTOSIZE,  !- Rated Air Flow Rate
  ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  SPLITSYSTEMAC:17_Unitary_PackageCoolCoil air inlet,  !- Air Inlet Node Name
  SPLITSYSTEMAC:17_Unitary_PackageHeatCoil air inlet,  !- Air Outlet Node Name
  Cool-Cap-fT,  !- Total Cooling Capacity Function of Temperature Curve Name
  ConstantCubic,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  Cool-EIR-fT,  !- Energy Input Ratio Function of Temperature Curve Name
  ConstantCubic,  !- Energy Input Ratio Function of Flow Fraction Curve Name
  Cool-PLF-fPLR;  !- Part Load Fraction Correlation Curve Name

Coil:Cooling:DX:SingleSpeed,
  SPLITSYSTEMAC:18_Unitary_Package_CoolCoil,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  AUTOSIZE,  !- Rated Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated Sensible Heat Ratio
  3.3869231589044,  !- Rated COP
  AUTOSIZE,  !- Rated Air Flow Rate
  ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  SPLITSYSTEMAC:18_Unitary_PackageCoolCoil air inlet,  !- Air Inlet Node Name
  SPLITSYSTEMAC:18_Unitary_PackageHeatCoil air inlet,  !- Air Outlet Node Name
  Cool-Cap-fT,  !- Total Cooling Capacity Function of Temperature Curve Name
  ConstantCubic,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  Cool-EIR-fT,  !- Energy Input Ratio Function of Temperature Curve Name
  ConstantCubic,  !- Energy Input Ratio Function of Flow Fraction Curve Name
  Cool-PLF-fPLR;  !- Part Load Fraction Correlation Curve Name

Coil:Cooling:DX:SingleSpeed,
  SPLITSYSTEMAC:19_Unitary_Package_CoolCoil,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  AUTOSIZE,  !- Rated Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated Sensible Heat Ratio
  3.3869231589044,  !- Rated COP
  AUTOSIZE,  !- Rated Air Flow Rate
  ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  SPLITSYSTEMAC:19_Unitary_PackageCoolCoil air inlet,  !- Air Inlet Node Name
  SPLITSYSTEMAC:19_Unitary_PackageHeatCoil air inlet,  !- Air Outlet Node Name
  Cool-Cap-fT,  !- Total Cooling Capacity Function of Temperature Curve Name
  ConstantCubic,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  Cool-EIR-fT,  !- Energy Input Ratio Function of Temperature Curve Name
  ConstantCubic,  !- Energy Input Ratio Function of Flow Fraction Curve Name
  Cool-PLF-fPLR;  !- Part Load Fraction Correlation Curve Name

Coil:Cooling:DX:SingleSpeed,
  SPLITSYSTEMAC:20_Unitary_Package_CoolCoil,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  AUTOSIZE,  !- Rated Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated Sensible Heat Ratio
  3.3869231589044,  !- Rated COP
  AUTOSIZE,  !- Rated Air Flow Rate
  ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  SPLITSYSTEMAC:20_Unitary_PackageCoolCoil air inlet,  !- Air Inlet Node Name
  SPLITSYSTEMAC:20_Unitary_PackageHeatCoil air inlet,  !- Air Outlet Node Name
  Cool-Cap-fT,  !- Total Cooling Capacity Function of Temperature Curve Name
  ConstantCubic,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  Cool-EIR-fT,  !- Energy Input Ratio Function of Temperature Curve Name
  ConstantCubic,  !- Energy Input Ratio Function of Flow Fraction Curve Name
  Cool-PLF-fPLR;  !- Part Load Fraction Correlation Curve Name

Coil:Cooling:DX:SingleSpeed,
  SPLITSYSTEMAC:21_Unitary_Package_CoolCoil,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  AUTOSIZE,  !- Rated Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated Sensible Heat Ratio
  3.3869231589044,  !- Rated COP
  AUTOSIZE,  !- Rated Air Flow Rate
  ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  SPLITSYSTEMAC:21_Unitary_PackageCoolCoil air inlet,  !- Air Inlet Node Name
  SPLITSYSTEMAC:21_Unitary_PackageHeatCoil air inlet,  !- Air Outlet Node Name
  Cool-Cap-fT,  !- Total Cooling Capacity Function of Temperature Curve Name
  ConstantCubic,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  Cool-EIR-fT,  !- Energy Input Ratio Function of Temperature Curve Name
  ConstantCubic,  !- Energy Input Ratio Function of Flow Fraction Curve Name
  Cool-PLF-fPLR;  !- Part Load Fraction Correlation Curve Name

Coil:Cooling:DX:SingleSpeed,
  SPLITSYSTEMAC:22_Unitary_Package_CoolCoil,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  AUTOSIZE,  !- Rated Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated Sensible Heat Ratio
  3.3869231589044,  !- Rated COP
  AUTOSIZE,  !- Rated Air Flow Rate
  ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  SPLITSYSTEMAC:22_Unitary_PackageCoolCoil air inlet,  !- Air Inlet Node Name
  SPLITSYSTEMAC:22_Unitary_PackageHeatCoil air inlet,  !- Air Outlet Node Name
  Cool-Cap-fT,  !- Total Cooling Capacity Function of Temperature Curve Name
  ConstantCubic,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  Cool-EIR-fT,  !- Energy Input Ratio Function of Temperature Curve Name
  ConstantCubic,  !- Energy Input Ratio Function of Flow Fraction Curve Name
  Cool-PLF-fPLR;  !- Part Load Fraction Correlation Curve Name

Coil:Cooling:DX:SingleSpeed,
  SPLITSYSTEMAC:23_Unitary_Package_CoolCoil,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  AUTOSIZE,  !- Rated Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated Sensible Heat Ratio
  3.3869231589044,  !- Rated COP
  AUTOSIZE,  !- Rated Air Flow Rate
  ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  SPLITSYSTEMAC:23_Unitary_PackageCoolCoil air inlet,  !- Air Inlet Node Name
  SPLITSYSTEMAC:23_Unitary_PackageHeatCoil air inlet,  !- Air Outlet Node Name
  Cool-Cap-fT,  !- Total Cooling Capacity Function of Temperature Curve Name
  ConstantCubic,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  Cool-EIR-fT,  !- Energy Input Ratio Function of Temperature Curve Name
  ConstantCubic,  !- Energy Input Ratio Function of Flow Fraction Curve Name
  Cool-PLF-fPLR;  !- Part Load Fraction Correlation Curve Name

Coil:Cooling:DX:SingleSpeed,
  SPLITSYSTEMAC:24_Unitary_Package_CoolCoil,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  AUTOSIZE,  !- Rated Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated Sensible Heat Ratio
  3.3869231589044,  !- Rated COP
  AUTOSIZE,  !- Rated Air Flow Rate
  ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  SPLITSYSTEMAC:24_Unitary_PackageCoolCoil air inlet,  !- Air Inlet Node Name
  SPLITSYSTEMAC:24_Unitary_PackageHeatCoil air inlet,  !- Air Outlet Node Name
  Cool-Cap-fT,  !- Total Cooling Capacity Function of Temperature Curve Name
  ConstantCubic,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  Cool-EIR-fT,  !- Energy Input Ratio Function of Temperature Curve Name
  ConstantCubic,  !- Energy Input Ratio Function of Flow Fraction Curve Name
  Cool-PLF-fPLR;  !- Part Load Fraction Correlation Curve Name

ZoneHVAC:UnitHeater,
  G Corridor Unit Heater,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  G Corridor Unit Heater Exhaust Node,  !- Air Inlet Node Name
  G Corridor Unit Heater Inlet Node Name,  !- Air Outlet Node Name
  G Corridor Unit HeaterFan,  !- Fan Name
  AUTOSIZE,  !- Maximum Supply Air Flow Rate
  OnOff,  !- Fan Control Type
  G Corridor Unit Heater Post Fan Node,  !- Fan Outlet Node Name
  Coil:Heating:Electric,  !- Heating Coil Object Type
  G Corridor Unit Heater coil,  !- Heating Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate
  0.0,  !- Minimum Hot Water or Steam Flow Rate
  ,  !- Hot Water or Steam Inlet Node Name
  0.001;  !- Heating Convergence Tolerance

ZoneHVAC:UnitHeater,
  M Corridor Unit Heater,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  M Corridor Unit Heater Exhaust Node,  !- Air Inlet Node Name
  M Corridor Unit Heater Inlet Node Name,  !- Air Outlet Node Name
  M Corridor Unit HeaterFan,  !- Fan Name
  AUTOSIZE,  !- Maximum Supply Air Flow Rate
  OnOff,  !- Fan Control Type
  M Corridor Unit Heater Post Fan Node,  !- Fan Outlet Node Name
  Coil:Heating:Electric,  !- Heating Coil Object Type
  M Corridor Unit Heater coil,  !- Heating Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate
  0.0,  !- Minimum Hot Water or Steam Flow Rate
  ,  !- Hot Water or Steam Inlet Node Name
  0.001;  !- Heating Convergence Tolerance

ZoneHVAC:UnitHeater,
  T Corridor Unit Heater,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  T Corridor Unit Heater Exhaust Node,  !- Air Inlet Node Name
  T Corridor Unit Heater Inlet Node Name,  !- Air Outlet Node Name
  T Corridor Unit HeaterFan,  !- Fan Name
  AUTOSIZE,  !- Maximum Supply Air Flow Rate
  OnOff,  !- Fan Control Type
  T Corridor Unit Heater Post Fan Node,  !- Fan Outlet Node Name
  Coil:Heating:Electric,  !- Heating Coil Object Type
  T Corridor Unit Heater coil,  !- Heating Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate
  0.0,  !- Minimum Hot Water or Steam Flow Rate
  ,  !- Hot Water or Steam Inlet Node Name
  0.001;  !- Heating Convergence Tolerance

Coil:Heating:Electric,
  G Corridor Unit Heater coil,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  1.0,  !- Efficiency
  AUTOSIZE,  !- Nominal Capacity {W}
  G Corridor Unit Heater Post Fan Node,  !- Air Inlet Node Name
  G Corridor Unit Heater Inlet Node Name;  !- Air Outlet Node Name

Coil:Heating:Electric,
  M Corridor Unit Heater coil,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  1.0,  !- Efficiency
  AUTOSIZE,  !- Nominal Capacity {W}
  M Corridor Unit Heater Post Fan Node,  !- Air Inlet Node Name
  M Corridor Unit Heater Inlet Node Name;  !- Air Outlet Node Name

Coil:Heating:Electric,
  T Corridor Unit Heater coil,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  1.0,  !- Efficiency
  AUTOSIZE,  !- Nominal Capacity {W}
  T Corridor Unit Heater Post Fan Node,  !- Air Inlet Node Name
  T Corridor Unit Heater Inlet Node Name;  !- Air Outlet Node Name

Fan:ConstantVolume,
  G Corridor Unit HeaterFan,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  0.53625,  !- Fan Efficiency {}
  49.8,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  0.825,  !- Motor Efficiency {}
  1.0,  !- Motor In Airstream Fraction {}
  G Corridor Unit Heater Exhaust Node,  !- Air Inlet Node Name
  G Corridor Unit Heater Post Fan Node,  !- Air Outlet Node Name
  Unit Heater Fans;  !- End-Use Subcategory

Fan:ConstantVolume,
  M Corridor Unit HeaterFan,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  0.53625,  !- Fan Efficiency {}
  49.8,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  0.825,  !- Motor Efficiency {}
  1.0,  !- Motor In Airstream Fraction {}
  M Corridor Unit Heater Exhaust Node,  !- Air Inlet Node Name
  M Corridor Unit Heater Post Fan Node,  !- Air Outlet Node Name
  Unit Heater Fans;  !- End-Use Subcategory

Fan:ConstantVolume,
  T Corridor Unit HeaterFan,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  0.53625,  !- Fan Efficiency {}
  49.8,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  0.825,  !- Motor Efficiency {}
  1.0,  !- Motor In Airstream Fraction {}
  T Corridor Unit Heater Exhaust Node,  !- Air Inlet Node Name
  T Corridor Unit Heater Post Fan Node,  !- Air Outlet Node Name
  Unit Heater Fans;  !- End-Use Subcategory

ZoneHVAC:EquipmentList,
  G Corridor Equipment,  !- Name
  ZoneHVAC:UnitHeater,  !- Zone Equipment 1 Object Type
  G Corridor Unit Heater,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  G N1 Apartment Equipment,  !- Name
  AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
  G N1 Apartment Direct Air,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  G N2 Apartment Equipment,  !- Name
  AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
  G N2 Apartment Direct Air,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  G NE Apartment Equipment,  !- Name
  AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
  G NE Apartment Direct Air,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  G NW Apartment Equipment,  !- Name
  AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
  G NW Apartment Direct Air,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  G S1 Apartment Equipment,  !- Name
  AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
  G S1 Apartment Direct Air,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  G S2 Apartment Equipment,  !- Name
  AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
  G S2 Apartment Direct Air,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  G SW Apartment Equipment,  !- Name
  AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
  G SW Apartment Direct Air,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  M Corridor Equipment,  !- Name
  ZoneHVAC:UnitHeater,  !- Zone Equipment 1 Object Type
  M Corridor Unit Heater,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  M N1 Apartment Equipment,  !- Name
  AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
  M N1 Apartment Direct Air,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  M N2 Apartment Equipment,  !- Name
  AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
  M N2 Apartment Direct Air,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  M NE Apartment Equipment,  !- Name
  AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
  M NE Apartment Direct Air,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  M NW Apartment Equipment,  !- Name
  AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
  M NW Apartment Direct Air,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  M S1 Apartment Equipment,  !- Name
  AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
  M S1 Apartment Direct Air,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  M S2 Apartment Equipment,  !- Name
  AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
  M S2 Apartment Direct Air,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  M SE Apartment Equipment,  !- Name
  AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
  M SE Apartment Direct Air,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  M SW Apartment Equipment,  !- Name
  AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
  M SW Apartment Direct Air,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 CoolinM Priority
  1;  !- Zone Equipment 1 HeatinM Priority

ZoneHVAC:EquipmentList,
  Office Equipment,  !- Name
  AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
  Office Direct Air,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  T Corridor Equipment,  !- Name
  ZoneHVAC:UnitHeater,  !- Zone Equipment 1 Object Type
  T Corridor Unit Heater,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  T N1 Apartment Equipment,  !- Name
  AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
  T N1 Apartment Direct Air,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  T N2 Apartment Equipment,  !- Name
  AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
  T N2 Apartment Direct Air,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  T NE Apartment Equipment,  !- Name
  AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
  T NE Apartment Direct Air,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  T NW Apartment Equipment,  !- Name
  AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
  T NW Apartment Direct Air,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  T S1 Apartment Equipment,  !- Name
  AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
  T S1 Apartment Direct Air,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  T S2 Apartment Equipment,  !- Name
  AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
  T S2 Apartment Direct Air,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  T SE Apartment Equipment,  !- Name
  AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
  T SE Apartment Direct Air,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  T SW Apartment Equipment,  !- Name
  AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
  T SW Apartment Direct Air,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 CoolinM Priority
  1;  !- Zone Equipment 1 HeatinM Priority

! ***SIZING & CONTROLS***

Sizing:Zone,
  G Corridor,  !- Zone Name
  11.1000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  0.0,  !- Outside Air Flow per Person {(m3/s)/person}
  0.0,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  0,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDayWithLimit,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  0,  !- Cooling Minimum Air Flow
  0.0,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  G N1 Apartment,  !- Zone Name
  11.1000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  0.0,  !- Outside Air Flow per Person {(m3/s)/person}
  0.0,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  0.04248,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDayWithLimit,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  0,  !- Cooling Minimum Air Flow
  0.0,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  G N2 Apartment,  !- Zone Name
  11.1000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  0.0,  !- Outside Air Flow per Person {(m3/s)/person}
  0.0,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  0.04248,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDayWithLimit,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  0,  !- Cooling Minimum Air Flow
  0.0,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  G NE Apartment,  !- Zone Name
  11.1000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  0.0,  !- Outside Air Flow per Person {(m3/s)/person}
  0.0,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  0.04248,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDayWithLimit,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  0,  !- Cooling Minimum Air Flow
  0.0,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  G NW Apartment,  !- Zone Name
  11.1000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  0.0,  !- Outside Air Flow per Person {(m3/s)/person}
  0.0,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  0.04248,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDayWithLimit,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  0,  !- Cooling Minimum Air Flow
  0.0,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  G S1 Apartment,  !- Zone Name
  11.1000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  0.0,  !- Outside Air Flow per Person {(m3/s)/person}
  0.0,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  0.04248,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDayWithLimit,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  0,  !- Cooling Minimum Air Flow
  0.0,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  G S2 Apartment,  !- Zone Name
  11.1000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  0.0,  !- Outside Air Flow per Person {(m3/s)/person}
  0.0,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  0.04248,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDayWithLimit,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  0,  !- Cooling Minimum Air Flow
  0.0,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  G SW Apartment,  !- Zone Name
  11.1000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  0.0,  !- Outside Air Flow per Person {(m3/s)/person}
  0.0,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  0.04248,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDayWithLimit,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  0,  !- Cooling Minimum Air Flow
  0.0,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  M Corridor,  !- Zone Name
  11.1000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  0.0,  !- Outside Air Flow per Person {(m3/s)/person}
  0.0,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  0,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDayWithLimit,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  0,  !- Cooling Minimum Air Flow
  0.0,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  M N1 Apartment,  !- Zone Name
  11.1000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  0.0,  !- Outside Air Flow per Person {(m3/s)/person}
  0.0,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  0.04248,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDayWithLimit,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  0,  !- Cooling Minimum Air Flow
  0.0,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  M N2 Apartment,  !- Zone Name
  11.1000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  0.0,  !- Outside Air Flow per Person {(m3/s)/person}
  0.0,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  0.04248,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDayWithLimit,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  0,  !- Cooling Minimum Air Flow
  0.0,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  M NE Apartment,  !- Zone Name
  11.1000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  0.0,  !- Outside Air Flow per Person {(m3/s)/person}
  0.0,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  0.04248,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDayWithLimit,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  0,  !- Cooling Minimum Air Flow
  0.0,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  M NW Apartment,  !- Zone Name
  11.1000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  0.0,  !- Outside Air Flow per Person {(m3/s)/person}
  0.0,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  0.04248,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDayWithLimit,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  0,  !- Cooling Minimum Air Flow
  0.0,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  M S1 Apartment,  !- Zone Name
  11.1000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  0.0,  !- Outside Air Flow per Person {(m3/s)/person}
  0.0,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  0.04248,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDayWithLimit,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  0,  !- Cooling Minimum Air Flow
  0.0,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  M S2 Apartment,  !- Zone Name
  11.1000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  0.0,  !- Outside Air Flow per Person {(m3/s)/person}
  0.0,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  0.04248,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDayWithLimit,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  0,  !- Cooling Minimum Air Flow
  0.0,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  M SE Apartment,  !- Zone Name
  11.1000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  0.0,  !- Outside Air Flow per Person {(m3/s)/person}
  0.0,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  0.04248,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDayWithLimit,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  0,  !- Cooling Minimum Air Flow
  0.0,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  M SW Apartment,  !- Zone Name
  14.0000,  !- Zone CoolinM Design Supply Air Temperature {C}
  40.0000,  !- Zone HeatinM Design Supply Air Temperature {C}
  0.0085,  !- Zone CoolinM Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone HeatinM Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  0.0,  !- Outside Air Flow per Person {(m3/s)/person}
  0.0,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  0.04248,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone SizinM Factor
  DesignDayWithLimit,  !- CoolinM Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- CoolinM Design Air Flow Rate
  ,  !- CoolinM Minimum Air Flow Per Zone Floor Area
  0,  !- CoolinM Minimum Air Flow
  0.0,  !- CoolinM Minimum Air Flow Fraction
  DesignDay,  !- HeatinM Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- HeatinM Design Air Flow Rate
  ,  !- HeatinM Maximum Air Flow Per Zone Floor Area
  ,  !- HeatinM Maximum Air Flow
  ;  !- HeatinM Maximum Air Flow Fraction

Sizing:Zone,
  Office,  !- Zone Name
  11.1000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Person,  !- Outdoor Air Method
  0.01,  !- Outside Air Flow per Person {(m3/s)/person}
  ,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  ,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDayWithLimit,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  0,  !- Cooling Minimum Air Flow
  0.0,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  T Corridor,  !- Zone Name
  11.1000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  0.0,  !- Outside Air Flow per Person {(m3/s)/person}
  0.0,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  0,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDayWithLimit,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  0,  !- Cooling Minimum Air Flow
  0.0,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  T N1 Apartment,  !- Zone Name
  11.1000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  0.0,  !- Outside Air Flow per Person {(m3/s)/person}
  0.0,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  0.04248,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDayWithLimit,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  0,  !- Cooling Minimum Air Flow
  0.0,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  T N2 Apartment,  !- Zone Name
  11.1000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  0.0,  !- Outside Air Flow per Person {(m3/s)/person}
  0.0,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  0.04248,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDayWithLimit,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  0,  !- Cooling Minimum Air Flow
  0.0,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  T NE Apartment,  !- Zone Name
  11.1000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  0.0,  !- Outside Air Flow per Person {(m3/s)/person}
  0.0,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  0.04248,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDayWithLimit,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  0,  !- Cooling Minimum Air Flow
  0.0,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  T NW Apartment,  !- Zone Name
  11.1000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  0.0,  !- Outside Air Flow per Person {(m3/s)/person}
  0.0,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  0.04248,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDayWithLimit,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  0,  !- Cooling Minimum Air Flow
  0.0,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  T S1 Apartment,  !- Zone Name
  11.1000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  0.0,  !- Outside Air Flow per Person {(m3/s)/person}
  0.0,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  0.04248,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDayWithLimit,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  0,  !- Cooling Minimum Air Flow
  0.0,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  T S2 Apartment,  !- Zone Name
  11.1000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  0.0,  !- Outside Air Flow per Person {(m3/s)/person}
  0.0,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  0.04248,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDayWithLimit,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  0,  !- Cooling Minimum Air Flow
  0.0,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  T SE Apartment,  !- Zone Name
  11.1000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  0.0,  !- Outside Air Flow per Person {(m3/s)/person}
  0.0,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  0.04248,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDayWithLimit,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  0,  !- Cooling Minimum Air Flow
  0.0,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  T SW Apartment,  !- Zone Name
  14.0000,  !- Zone CoolinM Design Supply Air Temperature {C}
  40.0000,  !- Zone HeatinM Design Supply Air Temperature {C}
  0.0085,  !- Zone CoolinM Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone HeatinM Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  0.0,  !- Outside Air Flow per Person {(m3/s)/person}
  0.0,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  0.04248,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone SizinM Factor
  DesignDayWithLimit,  !- CoolinM Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- CoolinM Design Air Flow Rate
  ,  !- CoolinM Minimum Air Flow Per Zone Floor Area
  0,  !- CoolinM Minimum Air Flow
  0.0,  !- CoolinM Minimum Air Flow Fraction
  DesignDay,  !- HeatinM Design Air Flow Method {Flow/Zone | DesignDay}
  0.0,  !- HeatinM Design Air Flow Rate
  ,  !- HeatinM Maximum Air Flow Per Zone Floor Area
  ,  !- HeatinM Maximum Air Flow
  ;  !- HeatinM Maximum Air Flow Fraction

ZoneControl:Thermostat,
  G Corridor Thermostat,  !- Name
  G Corridor,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  G Corridor DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  G N1 Apartment Thermostat,  !- Name
  G N1 Apartment,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  G N1 Apartment DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  G N2 Apartment Thermostat,  !- Name
  G N2 Apartment,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  G N2 Apartment DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  G NE Apartment Thermostat,  !- Name
  G NE Apartment,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  G NE Apartment DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  G NW Apartment Thermostat,  !- Name
  G NW Apartment,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  G NW Apartment DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  G S1 Apartment Thermostat,  !- Name
  G S1 Apartment,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  G S1 Apartment DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  G S2 Apartment Thermostat,  !- Name
  G S2 Apartment,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  G S2 Apartment DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  G SW Apartment Thermostat,  !- Name
  G SW Apartment,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  G SW Apartment DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  M Corridor Thermostat,  !- Name
  M Corridor,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  M Corridor DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  M N1 Apartment Thermostat,  !- Name
  M N1 Apartment,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  M N1 Apartment DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  M N2 Apartment Thermostat,  !- Name
  M N2 Apartment,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  M N2 Apartment DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  M NE Apartment Thermostat,  !- Name
  M NE Apartment,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  M NE Apartment DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  M NW Apartment Thermostat,  !- Name
  M NW Apartment,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  M NW Apartment DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  M S1 Apartment Thermostat,  !- Name
  M S1 Apartment,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  M S1 Apartment DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  M S2 Apartment Thermostat,  !- Name
  M S2 Apartment,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  M S2 Apartment DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  M SE Apartment Thermostat,  !- Name
  M SE Apartment,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  M SE Apartment DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  M SW Apartment Thermostat,  !- Name
  M SW Apartment,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  M SW Apartment DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  Office Thermostat,  !- Name
  Office,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Office DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  T Corridor Thermostat,  !- Name
  T Corridor,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  T Corridor DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  T N1 Apartment Thermostat,  !- Name
  T N1 Apartment,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  T N1 Apartment DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  T N2 Apartment Thermostat,  !- Name
  T N2 Apartment,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  T N2 Apartment DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  T NE Apartment Thermostat,  !- Name
  T NE Apartment,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  T NE Apartment DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  T NW Apartment Thermostat,  !- Name
  T NW Apartment,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  T NW Apartment DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  T S1 Apartment Thermostat,  !- Name
  T S1 Apartment,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  T S1 Apartment DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  T S2 Apartment Thermostat,  !- Name
  T S2 Apartment,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  T S2 Apartment DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  T SE Apartment Thermostat,  !- Name
  T SE Apartment,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  T SE Apartment DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  T SW Apartment Thermostat,  !- Name
  T SW Apartment,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  T SW Apartment DualSPSched;  !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
  G Corridor DualSPSched,  !- Name
  UnitHeater_HtgSP_Sch,  !- Heating Setpoint Temperature Schedule Name
  UnitHeater_ClgSP_Sch;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  G N1 Apartment DualSPSched,  !- Name
  APT_HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  APT_CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  G N2 Apartment DualSPSched,  !- Name
  APT_HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  APT_CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  G NE Apartment DualSPSched,  !- Name
  APT_HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  APT_CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  G NW Apartment DualSPSched,  !- Name
  APT_HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  APT_CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  G S1 Apartment DualSPSched,  !- Name
  APT_HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  APT_CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  G S2 Apartment DualSPSched,  !- Name
  APT_HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  APT_CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  G SW Apartment DualSPSched,  !- Name
  APT_HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  APT_CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  M Corridor DualSPSched,  !- Name
  UnitHeater_HtgSP_Sch,  !- Heating Setpoint Temperature Schedule Name
  UnitHeater_ClgSP_Sch;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  M N1 Apartment DualSPSched,  !- Name
  APT_HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  APT_CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  M N2 Apartment DualSPSched,  !- Name
  APT_HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  APT_CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  M NE Apartment DualSPSched,  !- Name
  APT_HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  APT_CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  M NW Apartment DualSPSched,  !- Name
  APT_HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  APT_CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  M S1 Apartment DualSPSched,  !- Name
  APT_HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  APT_CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  M S2 Apartment DualSPSched,  !- Name
  APT_HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  APT_CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  M SE Apartment DualSPSched,  !- Name
  APT_HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  APT_CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  M SW Apartment DualSPSched,  !- Name
  APT_HTGSETP_SCH,  !- HeatinM Setpoint Temperature Schedule Name
  APT_CLGSETP_SCH;  !- CoolinM Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  Office DualSPSched,  !- Name
  OFF_HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  OFF_CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  T Corridor DualSPSched,  !- Name
  UnitHeater_HtgSP_Sch,  !- Heating Setpoint Temperature Schedule Name
  UnitHeater_ClgSP_Sch;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  T N1 Apartment DualSPSched,  !- Name
  APT_HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  APT_CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  T N2 Apartment DualSPSched,  !- Name
  APT_HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  APT_CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  T NE Apartment DualSPSched,  !- Name
  APT_HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  APT_CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  T NW Apartment DualSPSched,  !- Name
  APT_HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  APT_CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  T S1 Apartment DualSPSched,  !- Name
  APT_HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  APT_CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  T S2 Apartment DualSPSched,  !- Name
  APT_HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  APT_CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  T SE Apartment DualSPSched,  !- Name
  APT_HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  APT_CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  T SW Apartment DualSPSched,  !- Name
  APT_HTGSETP_SCH,  !- HeatinM Setpoint Temperature Schedule Name
  APT_CLGSETP_SCH;  !- CoolinM Setpoint Temperature Schedule Name

SetpointManager:SingleZone:Reheat,
  SupAirTemp Mngr G N1 Apartment,  !- Name
  Temperature,  !- Control Variable
  10.0,  !- Minimum Supply Air Temperature C
  50.0,  !- Maximum Supply Air Temperature C
  G N1 Apartment,  !- Control Zone Name
  G N1 Apartment Air Node,  !- Zone Node Name
  G N1 Apartment Direct Air Inlet Node Name,  !- Zone Inlet Node Name
  SPLITSYSTEMAC:05 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Reheat,
  SupAirTemp Mngr G N2 Apartment,  !- Name
  Temperature,  !- Control Variable
  10.0,  !- Minimum Supply Air Temperature C
  50.0,  !- Maximum Supply Air Temperature C
  G N2 Apartment,  !- Control Zone Name
  G N2 Apartment Air Node,  !- Zone Node Name
  G N2 Apartment Direct Air Inlet Node Name,  !- Zone Inlet Node Name
  SPLITSYSTEMAC:06 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Reheat,
  SupAirTemp Mngr G NE Apartment,  !- Name
  Temperature,  !- Control Variable
  10.0,  !- Minimum Supply Air Temperature C
  50.0,  !- Maximum Supply Air Temperature C
  G NE Apartment,  !- Control Zone Name
  G NE Apartment Air Node,  !- Zone Node Name
  G NE Apartment Direct Air Inlet Node Name,  !- Zone Inlet Node Name
  SPLITSYSTEMAC:04 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Reheat,
  SupAirTemp Mngr G NW Apartment,  !- Name
  Temperature,  !- Control Variable
  10.0,  !- Minimum Supply Air Temperature C
  50.0,  !- Maximum Supply Air Temperature C
  G NW Apartment,  !- Control Zone Name
  G NW Apartment Air Node,  !- Zone Node Name
  G NW Apartment Direct Air Inlet Node Name,  !- Zone Inlet Node Name
  SPLITSYSTEMAC:02 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Reheat,
  SupAirTemp Mngr G S1 Apartment,  !- Name
  Temperature,  !- Control Variable
  10.0,  !- Minimum Supply Air Temperature C
  50.0,  !- Maximum Supply Air Temperature C
  G S1 Apartment,  !- Control Zone Name
  G S1 Apartment Air Node,  !- Zone Node Name
  G S1 Apartment Direct Air Inlet Node Name,  !- Zone Inlet Node Name
  SPLITSYSTEMAC:07 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Reheat,
  SupAirTemp Mngr G S2 Apartment,  !- Name
  Temperature,  !- Control Variable
  10.0,  !- Minimum Supply Air Temperature C
  50.0,  !- Maximum Supply Air Temperature C
  G S2 Apartment,  !- Control Zone Name
  G S2 Apartment Air Node,  !- Zone Node Name
  G S2 Apartment Direct Air Inlet Node Name,  !- Zone Inlet Node Name
  SPLITSYSTEMAC:08 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Reheat,
  SupAirTemp Mngr G SW Apartment,  !- Name
  Temperature,  !- Control Variable
  10.0,  !- Minimum Supply Air Temperature C
  50.0,  !- Maximum Supply Air Temperature C
  G SW Apartment,  !- Control Zone Name
  G SW Apartment Air Node,  !- Zone Node Name
  G SW Apartment Direct Air Inlet Node Name,  !- Zone Inlet Node Name
  SPLITSYSTEMAC:01 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Reheat,
  SupAirTemp Mngr M N1 Apartment,  !- Name
  Temperature,  !- Control Variable
  10.0,  !- Minimum Supply Air Temperature C
  50.0,  !- Maximum Supply Air Temperature C
  M N1 Apartment,  !- Control Zone Name
  M N1 Apartment Air Node,  !- Zone Node Name
  M N1 Apartment Direct Air Inlet Node Name,  !- Zone Inlet Node Name
  SPLITSYSTEMAC:13 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Reheat,
  SupAirTemp Mngr M N2 Apartment,  !- Name
  Temperature,  !- Control Variable
  10.0,  !- Minimum Supply Air Temperature C
  50.0,  !- Maximum Supply Air Temperature C
  M N2 Apartment,  !- Control Zone Name
  M N2 Apartment Air Node,  !- Zone Node Name
  M N2 Apartment Direct Air Inlet Node Name,  !- Zone Inlet Node Name
  SPLITSYSTEMAC:14 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Reheat,
  SupAirTemp Mngr M NE Apartment,  !- Name
  Temperature,  !- Control Variable
  10.0,  !- Minimum Supply Air Temperature C
  50.0,  !- Maximum Supply Air Temperature C
  M NE Apartment,  !- Control Zone Name
  M NE Apartment Air Node,  !- Zone Node Name
  M NE Apartment Direct Air Inlet Node Name,  !- Zone Inlet Node Name
  SPLITSYSTEMAC:12 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Reheat,
  SupAirTemp Mngr M NW Apartment,  !- Name
  Temperature,  !- Control Variable
  10.0,  !- Minimum Supply Air Temperature C
  50.0,  !- Maximum Supply Air Temperature C
  M NW Apartment,  !- Control Zone Name
  M NW Apartment Air Node,  !- Zone Node Name
  M NW Apartment Direct Air Inlet Node Name,  !- Zone Inlet Node Name
  SPLITSYSTEMAC:10 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Reheat,
  SupAirTemp Mngr M S1 Apartment,  !- Name
  Temperature,  !- Control Variable
  10.0,  !- Minimum Supply Air Temperature C
  50.0,  !- Maximum Supply Air Temperature C
  M S1 Apartment,  !- Control Zone Name
  M S1 Apartment Air Node,  !- Zone Node Name
  M S1 Apartment Direct Air Inlet Node Name,  !- Zone Inlet Node Name
  SPLITSYSTEMAC:15 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Reheat,
  SupAirTemp Mngr M S2 Apartment,  !- Name
  Temperature,  !- Control Variable
  10.0,  !- Minimum Supply Air Temperature C
  50.0,  !- Maximum Supply Air Temperature C
  M S2 Apartment,  !- Control Zone Name
  M S2 Apartment Air Node,  !- Zone Node Name
  M S2 Apartment Direct Air Inlet Node Name,  !- Zone Inlet Node Name
  SPLITSYSTEMAC:16 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Reheat,
  SupAirTemp Mngr M SE Apartment,  !- Name
  Temperature,  !- Control Variable
  10.0,  !- Minimum Supply Air Temperature C
  50.0,  !- Maximum Supply Air Temperature C
  M SE Apartment,  !- Control Zone Name
  M SE Apartment Air Node,  !- Zone Node Name
  M SE Apartment Direct Air Inlet Node Name,  !- Zone Inlet Node Name
  SPLITSYSTEMAC:11 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Reheat,
  SupAirTemp Mngr M SW Apartment,  !- Name
  Temperature,  !- Control Variable
  10.0,  !- Minimum Supply Air Temperature C
  50.0,  !- Maximum Supply Air Temperature C
  M SW Apartment,  !- Control Zone Name
  M SW Apartment Air Node,  !- Zone Node Name
  M SW Apartment Direct Air Inlet Node Name,  !- Zone Inlet Node Name
  SPLITSYSTEMAC:09 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Reheat,
  SupAirTemp Mngr T N1 Apartment,  !- Name
  Temperature,  !- Control Variable
  10.0,  !- Minimum Supply Air Temperature C
  50.0,  !- Maximum Supply Air Temperature C
  T N1 Apartment,  !- Control Zone Name
  T N1 Apartment Air Node,  !- Zone Node Name
  T N1 Apartment Direct Air Inlet Node Name,  !- Zone Inlet Node Name
  SPLITSYSTEMAC:21 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Reheat,
  SupAirTemp Mngr T N2 Apartment,  !- Name
  Temperature,  !- Control Variable
  10.0,  !- Minimum Supply Air Temperature C
  50.0,  !- Maximum Supply Air Temperature C
  T N2 Apartment,  !- Control Zone Name
  T N2 Apartment Air Node,  !- Zone Node Name
  T N2 Apartment Direct Air Inlet Node Name,  !- Zone Inlet Node Name
  SPLITSYSTEMAC:22 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Reheat,
  SupAirTemp Mngr T NE Apartment,  !- Name
  Temperature,  !- Control Variable
  10.0,  !- Minimum Supply Air Temperature C
  50.0,  !- Maximum Supply Air Temperature C
  T NE Apartment,  !- Control Zone Name
  T NE Apartment Air Node,  !- Zone Node Name
  T NE Apartment Direct Air Inlet Node Name,  !- Zone Inlet Node Name
  SPLITSYSTEMAC:20 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Reheat,
  SupAirTemp Mngr T NW Apartment,  !- Name
  Temperature,  !- Control Variable
  10.0,  !- Minimum Supply Air Temperature C
  50.0,  !- Maximum Supply Air Temperature C
  T NW Apartment,  !- Control Zone Name
  T NW Apartment Air Node,  !- Zone Node Name
  T NW Apartment Direct Air Inlet Node Name,  !- Zone Inlet Node Name
  SPLITSYSTEMAC:18 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Reheat,
  SupAirTemp Mngr T S1 Apartment,  !- Name
  Temperature,  !- Control Variable
  10.0,  !- Minimum Supply Air Temperature C
  50.0,  !- Maximum Supply Air Temperature C
  T S1 Apartment,  !- Control Zone Name
  T S1 Apartment Air Node,  !- Zone Node Name
  T S1 Apartment Direct Air Inlet Node Name,  !- Zone Inlet Node Name
  SPLITSYSTEMAC:23 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Reheat,
  SupAirTemp Mngr T S2 Apartment,  !- Name
  Temperature,  !- Control Variable
  10.0,  !- Minimum Supply Air Temperature C
  50.0,  !- Maximum Supply Air Temperature C
  T S2 Apartment,  !- Control Zone Name
  T S2 Apartment Air Node,  !- Zone Node Name
  T S2 Apartment Direct Air Inlet Node Name,  !- Zone Inlet Node Name
  SPLITSYSTEMAC:24 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Reheat,
  SupAirTemp Mngr T SE Apartment,  !- Name
  Temperature,  !- Control Variable
  10.0,  !- Minimum Supply Air Temperature C
  50.0,  !- Maximum Supply Air Temperature C
  T SE Apartment,  !- Control Zone Name
  T SE Apartment Air Node,  !- Zone Node Name
  T SE Apartment Direct Air Inlet Node Name,  !- Zone Inlet Node Name
  SPLITSYSTEMAC:19 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Reheat,
  SupAirTemp Mngr T SW Apartment,  !- Name
  Temperature,  !- Control Variable
  10.0,  !- Minimum Supply Air Temperature C
  50.0,  !- Maximum Supply Air Temperature C
  T SW Apartment,  !- Control Zone Name
  T SW Apartment Air Node,  !- Zone Node Name
  T SW Apartment Direct Air Inlet Node Name,  !- Zone Inlet Node Name
  SPLITSYSTEMAC:17 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Reheat,
  SupAirTemp MngrOffice,  !- Name
  Temperature,  !- Control Variable
  10.0,  !- Minimum Supply Air Temperature C
  50.0,  !- Maximum Supply Air Temperature C
  Office,  !- Control Zone Name
  Office Air Node,  !- Zone Node Name
  Office Direct Air Inlet Node Name,  !- Zone Inlet Node Name
  SPLITSYSTEMAC:03 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

Sizing:System,
  SPLITSYSTEMAC:01,  !- AirLoop Name
  Sensible,  !- Type Of Load To Size On {Sensible}
  AUTOSIZE,  !- Design Outdoor Air Flow Rate {m3/s}
  1.0000,  !- Minimum System Air Flow Ratio {}
  7.0,  !- Preheat Design Temperature {C}
  0.008,  !- Preheat Design Humidity Ratio {kg-H2O/kg-air}
  11.1000,  !- Precool Design Temperature {C}
  0.008,  !- Precool Design Humidity Ratio {kg-H2O/kg-air}
  11.1000,  !- Central Cooling Design Supply Air Temperature {C}
  40.0,  !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,  !- Sizing Option {Coincident | NonCoincident}
  No,  !- 100% Outdoor Air in Cooling {Yes | No}
  No,  !- 100% Outdoor Air in Heating {Yes | No}
  0.0085,  !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.0080,  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  DesignDay,  !- Cooling Design Air Flow Method
  0.0,  !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,  !- Heating Design Air Flow Method
  0.0;  !- Heating Design Air Flow Rate {m3/s}

Sizing:System,
  SPLITSYSTEMAC:02,  !- AirLoop Name
  Sensible,  !- Type Of Load To Size On {Sensible}
  AUTOSIZE,  !- Design Outdoor Air Flow Rate {m3/s}
  1.0000,  !- Minimum System Air Flow Ratio {}
  7.0,  !- Preheat Design Temperature {C}
  0.008,  !- Preheat Design Humidity Ratio {kg-H2O/kg-air}
  11.1000,  !- Precool Design Temperature {C}
  0.008,  !- Precool Design Humidity Ratio {kg-H2O/kg-air}
  11.1000,  !- Central Cooling Design Supply Air Temperature {C}
  40.0,  !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,  !- Sizing Option {Coincident | NonCoincident}
  No,  !- 100% Outdoor Air in Cooling {Yes | No}
  No,  !- 100% Outdoor Air in Heating {Yes | No}
  0.0085,  !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.0080,  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  DesignDay,  !- Cooling Design Air Flow Method
  0.0,  !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,  !- Heating Design Air Flow Method
  0.0;  !- Heating Design Air Flow Rate {m3/s}

Sizing:System,
  SPLITSYSTEMAC:03,  !- AirLoop Name
  Sensible,  !- Type Of Load To Size On {Sensible}
  AUTOSIZE,  !- Design Outdoor Air Flow Rate {m3/s}
  1.0000,  !- Minimum System Air Flow Ratio {}
  7.0,  !- Preheat Design Temperature {C}
  0.008,  !- Preheat Design Humidity Ratio {kg-H2O/kg-air}
  11.1000,  !- Precool Design Temperature {C}
  0.008,  !- Precool Design Humidity Ratio {kg-H2O/kg-air}
  11.1000,  !- Central Cooling Design Supply Air Temperature {C}
  40.0,  !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,  !- Sizing Option {Coincident | NonCoincident}
  No,  !- 100% Outdoor Air in Cooling {Yes | No}
  No,  !- 100% Outdoor Air in Heating {Yes | No}
  0.0085,  !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.0080,  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  DesignDay,  !- Cooling Design Air Flow Method
  0.0,  !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,  !- Heating Design Air Flow Method
  0.0;  !- Heating Design Air Flow Rate {m3/s}

Sizing:System,
  SPLITSYSTEMAC:04,  !- AirLoop Name
  Sensible,  !- Type Of Load To Size On {Sensible}
  AUTOSIZE,  !- Design Outdoor Air Flow Rate {m3/s}
  1.0000,  !- Minimum System Air Flow Ratio {}
  7.0,  !- Preheat Design Temperature {C}
  0.008,  !- Preheat Design Humidity Ratio {kg-H2O/kg-air}
  11.1000,  !- Precool Design Temperature {C}
  0.008,  !- Precool Design Humidity Ratio {kg-H2O/kg-air}
  11.1000,  !- Central Cooling Design Supply Air Temperature {C}
  40.0,  !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,  !- Sizing Option {Coincident | NonCoincident}
  No,  !- 100% Outdoor Air in Cooling {Yes | No}
  No,  !- 100% Outdoor Air in Heating {Yes | No}
  0.0085,  !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.0080,  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  DesignDay,  !- Cooling Design Air Flow Method
  0.0,  !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,  !- Heating Design Air Flow Method
  0.0;  !- Heating Design Air Flow Rate {m3/s}

Sizing:System,
  SPLITSYSTEMAC:05,  !- AirLoop Name
  Sensible,  !- Type Of Load To Size On {Sensible}
  AUTOSIZE,  !- Design Outdoor Air Flow Rate {m3/s}
  1.0000,  !- Minimum System Air Flow Ratio {}
  7.0,  !- Preheat Design Temperature {C}
  0.008,  !- Preheat Design Humidity Ratio {kg-H2O/kg-air}
  11.1000,  !- Precool Design Temperature {C}
  0.008,  !- Precool Design Humidity Ratio {kg-H2O/kg-air}
  11.1000,  !- Central Cooling Design Supply Air Temperature {C}
  40.0,  !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,  !- Sizing Option {Coincident | NonCoincident}
  No,  !- 100% Outdoor Air in Cooling {Yes | No}
  No,  !- 100% Outdoor Air in Heating {Yes | No}
  0.0085,  !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.0080,  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  DesignDay,  !- Cooling Design Air Flow Method
  0.0,  !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,  !- Heating Design Air Flow Method
  0.0;  !- Heating Design Air Flow Rate {m3/s}

Sizing:System,
  SPLITSYSTEMAC:06,  !- AirLoop Name
  Sensible,  !- Type Of Load To Size On {Sensible}
  AUTOSIZE,  !- Design Outdoor Air Flow Rate {m3/s}
  1.0000,  !- Minimum System Air Flow Ratio {}
  7.0,  !- Preheat Design Temperature {C}
  0.008,  !- Preheat Design Humidity Ratio {kg-H2O/kg-air}
  11.1000,  !- Precool Design Temperature {C}
  0.008,  !- Precool Design Humidity Ratio {kg-H2O/kg-air}
  11.1000,  !- Central Cooling Design Supply Air Temperature {C}
  40.0,  !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,  !- Sizing Option {Coincident | NonCoincident}
  No,  !- 100% Outdoor Air in Cooling {Yes | No}
  No,  !- 100% Outdoor Air in Heating {Yes | No}
  0.0085,  !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.0080,  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  DesignDay,  !- Cooling Design Air Flow Method
  0.0,  !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,  !- Heating Design Air Flow Method
  0.0;  !- Heating Design Air Flow Rate {m3/s}

Sizing:System,
  SPLITSYSTEMAC:07,  !- AirLoop Name
  Sensible,  !- Type Of Load To Size On {Sensible}
  AUTOSIZE,  !- Design Outdoor Air Flow Rate {m3/s}
  1.0000,  !- Minimum System Air Flow Ratio {}
  7.0,  !- Preheat Design Temperature {C}
  0.008,  !- Preheat Design Humidity Ratio {kg-H2O/kg-air}
  11.1000,  !- Precool Design Temperature {C}
  0.008,  !- Precool Design Humidity Ratio {kg-H2O/kg-air}
  11.1000,  !- Central Cooling Design Supply Air Temperature {C}
  40.0,  !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,  !- Sizing Option {Coincident | NonCoincident}
  No,  !- 100% Outdoor Air in Cooling {Yes | No}
  No,  !- 100% Outdoor Air in Heating {Yes | No}
  0.0085,  !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.0080,  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  DesignDay,  !- Cooling Design Air Flow Method
  0.0,  !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,  !- Heating Design Air Flow Method
  0.0;  !- Heating Design Air Flow Rate {m3/s}

Sizing:System,
  SPLITSYSTEMAC:08,  !- AirLoop Name
  Sensible,  !- Type Of Load To Size On {Sensible}
  AUTOSIZE,  !- Design Outdoor Air Flow Rate {m3/s}
  1.0000,  !- Minimum System Air Flow Ratio {}
  7.0,  !- Preheat Design Temperature {C}
  0.008,  !- Preheat Design Humidity Ratio {kg-H2O/kg-air}
  11.1000,  !- Precool Design Temperature {C}
  0.008,  !- Precool Design Humidity Ratio {kg-H2O/kg-air}
  11.1000,  !- Central Cooling Design Supply Air Temperature {C}
  40.0,  !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,  !- Sizing Option {Coincident | NonCoincident}
  No,  !- 100% Outdoor Air in Cooling {Yes | No}
  No,  !- 100% Outdoor Air in Heating {Yes | No}
  0.0085,  !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.0080,  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  DesignDay,  !- Cooling Design Air Flow Method
  0.0,  !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,  !- Heating Design Air Flow Method
  0.0;  !- Heating Design Air Flow Rate {m3/s}

Sizing:System,
  SPLITSYSTEMAC:09,  !- AirLoop Name
  Sensible,  !- Type Of Load To Size On {Sensible}
  AUTOSIZE,  !- Design Outdoor Air Flow Rate {m3/s}
  1.0000,  !- Minimum System Air Flow Ratio {}
  7.0,  !- Preheat Design Temperature {C}
  0.008,  !- Preheat Design Humidity Ratio {kg-H2O/kg-air}
  11.1000,  !- Precool Design Temperature {C}
  0.008,  !- Precool Design Humidity Ratio {kg-H2O/kg-air}
  11.1000,  !- Central Cooling Design Supply Air Temperature {C}
  40.0,  !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,  !- Sizing Option {Coincident | NonCoincident}
  No,  !- 100% Outdoor Air in Cooling {Yes | No}
  No,  !- 100% Outdoor Air in Heating {Yes | No}
  0.0085,  !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.0080,  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  DesignDay,  !- Cooling Design Air Flow Method
  0.0,  !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,  !- Heating Design Air Flow Method
  0.0;  !- Heating Design Air Flow Rate {m3/s}

Sizing:System,
  SPLITSYSTEMAC:10,  !- AirLoop Name
  Sensible,  !- Type Of Load To Size On {Sensible}
  AUTOSIZE,  !- Design Outdoor Air Flow Rate {m3/s}
  1.0000,  !- Minimum System Air Flow Ratio {}
  7.0,  !- Preheat Design Temperature {C}
  0.008,  !- Preheat Design Humidity Ratio {kg-H2O/kg-air}
  11.1000,  !- Precool Design Temperature {C}
  0.008,  !- Precool Design Humidity Ratio {kg-H2O/kg-air}
  11.1000,  !- Central Cooling Design Supply Air Temperature {C}
  40.0,  !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,  !- Sizing Option {Coincident | NonCoincident}
  No,  !- 100% Outdoor Air in Cooling {Yes | No}
  No,  !- 100% Outdoor Air in Heating {Yes | No}
  0.0085,  !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.0080,  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  DesignDay,  !- Cooling Design Air Flow Method
  0.0,  !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,  !- Heating Design Air Flow Method
  0.0;  !- Heating Design Air Flow Rate {m3/s}

Sizing:System,
  SPLITSYSTEMAC:11,  !- AirLoop Name
  Sensible,  !- Type Of Load To Size On {Sensible}
  AUTOSIZE,  !- Design Outdoor Air Flow Rate {m3/s}
  1.0000,  !- Minimum System Air Flow Ratio {}
  7.0,  !- Preheat Design Temperature {C}
  0.008,  !- Preheat Design Humidity Ratio {kg-H2O/kg-air}
  11.1000,  !- Precool Design Temperature {C}
  0.008,  !- Precool Design Humidity Ratio {kg-H2O/kg-air}
  11.1000,  !- Central Cooling Design Supply Air Temperature {C}
  40.0,  !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,  !- Sizing Option {Coincident | NonCoincident}
  No,  !- 100% Outdoor Air in Cooling {Yes | No}
  No,  !- 100% Outdoor Air in Heating {Yes | No}
  0.0085,  !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.0080,  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  DesignDay,  !- Cooling Design Air Flow Method
  0.0,  !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,  !- Heating Design Air Flow Method
  0.0;  !- Heating Design Air Flow Rate {m3/s}

Sizing:System,
  SPLITSYSTEMAC:12,  !- AirLoop Name
  Sensible,  !- Type Of Load To Size On {Sensible}
  AUTOSIZE,  !- Design Outdoor Air Flow Rate {m3/s}
  1.0000,  !- Minimum System Air Flow Ratio {}
  7.0,  !- Preheat Design Temperature {C}
  0.008,  !- Preheat Design Humidity Ratio {kg-H2O/kg-air}
  11.1000,  !- Precool Design Temperature {C}
  0.008,  !- Precool Design Humidity Ratio {kg-H2O/kg-air}
  11.1000,  !- Central Cooling Design Supply Air Temperature {C}
  40.0,  !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,  !- Sizing Option {Coincident | NonCoincident}
  No,  !- 100% Outdoor Air in Cooling {Yes | No}
  No,  !- 100% Outdoor Air in Heating {Yes | No}
  0.0085,  !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.0080,  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  DesignDay,  !- Cooling Design Air Flow Method
  0.0,  !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,  !- Heating Design Air Flow Method
  0.0;  !- Heating Design Air Flow Rate {m3/s}

Sizing:System,
  SPLITSYSTEMAC:13,  !- AirLoop Name
  Sensible,  !- Type Of Load To Size On {Sensible}
  AUTOSIZE,  !- Design Outdoor Air Flow Rate {m3/s}
  1.0000,  !- Minimum System Air Flow Ratio {}
  7.0,  !- Preheat Design Temperature {C}
  0.008,  !- Preheat Design Humidity Ratio {kg-H2O/kg-air}
  11.1000,  !- Precool Design Temperature {C}
  0.008,  !- Precool Design Humidity Ratio {kg-H2O/kg-air}
  11.1000,  !- Central Cooling Design Supply Air Temperature {C}
  40.0,  !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,  !- Sizing Option {Coincident | NonCoincident}
  No,  !- 100% Outdoor Air in Cooling {Yes | No}
  No,  !- 100% Outdoor Air in Heating {Yes | No}
  0.0085,  !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.0080,  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  DesignDay,  !- Cooling Design Air Flow Method
  0.0,  !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,  !- Heating Design Air Flow Method
  0.0;  !- Heating Design Air Flow Rate {m3/s}

Sizing:System,
  SPLITSYSTEMAC:14,  !- AirLoop Name
  Sensible,  !- Type Of Load To Size On {Sensible}
  AUTOSIZE,  !- Design Outdoor Air Flow Rate {m3/s}
  1.0000,  !- Minimum System Air Flow Ratio {}
  7.0,  !- Preheat Design Temperature {C}
  0.008,  !- Preheat Design Humidity Ratio {kg-H2O/kg-air}
  11.1000,  !- Precool Design Temperature {C}
  0.008,  !- Precool Design Humidity Ratio {kg-H2O/kg-air}
  11.1000,  !- Central Cooling Design Supply Air Temperature {C}
  40.0,  !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,  !- Sizing Option {Coincident | NonCoincident}
  No,  !- 100% Outdoor Air in Cooling {Yes | No}
  No,  !- 100% Outdoor Air in Heating {Yes | No}
  0.0085,  !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.0080,  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  DesignDay,  !- Cooling Design Air Flow Method
  0.0,  !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,  !- Heating Design Air Flow Method
  0.0;  !- Heating Design Air Flow Rate {m3/s}

Sizing:System,
  SPLITSYSTEMAC:15,  !- AirLoop Name
  Sensible,  !- Type Of Load To Size On {Sensible}
  AUTOSIZE,  !- Design Outdoor Air Flow Rate {m3/s}
  1.0000,  !- Minimum System Air Flow Ratio {}
  7.0,  !- Preheat Design Temperature {C}
  0.008,  !- Preheat Design Humidity Ratio {kg-H2O/kg-air}
  11.1000,  !- Precool Design Temperature {C}
  0.008,  !- Precool Design Humidity Ratio {kg-H2O/kg-air}
  11.1000,  !- Central Cooling Design Supply Air Temperature {C}
  40.0,  !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,  !- Sizing Option {Coincident | NonCoincident}
  No,  !- 100% Outdoor Air in Cooling {Yes | No}
  No,  !- 100% Outdoor Air in Heating {Yes | No}
  0.0085,  !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.0080,  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  DesignDay,  !- Cooling Design Air Flow Method
  0.0,  !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,  !- Heating Design Air Flow Method
  0.0;  !- Heating Design Air Flow Rate {m3/s}

Sizing:System,
  SPLITSYSTEMAC:16,  !- AirLoop Name
  Sensible,  !- Type Of Load To Size On {Sensible}
  AUTOSIZE,  !- Design Outdoor Air Flow Rate {m3/s}
  1.0000,  !- Minimum System Air Flow Ratio {}
  7.0,  !- Preheat Design Temperature {C}
  0.008,  !- Preheat Design Humidity Ratio {kg-H2O/kg-air}
  11.1000,  !- Precool Design Temperature {C}
  0.008,  !- Precool Design Humidity Ratio {kg-H2O/kg-air}
  11.1000,  !- Central Cooling Design Supply Air Temperature {C}
  40.0,  !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,  !- Sizing Option {Coincident | NonCoincident}
  No,  !- 100% Outdoor Air in Cooling {Yes | No}
  No,  !- 100% Outdoor Air in Heating {Yes | No}
  0.0085,  !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.0080,  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  DesignDay,  !- Cooling Design Air Flow Method
  0.0,  !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,  !- Heating Design Air Flow Method
  0.0;  !- Heating Design Air Flow Rate {m3/s}

Sizing:System,
  SPLITSYSTEMAC:17,  !- AirLoop Name
  Sensible,  !- Type Of Load To Size On {Sensible}
  AUTOSIZE,  !- Design Outdoor Air Flow Rate {m3/s}
  1.0000,  !- Minimum System Air Flow Ratio {}
  7.0,  !- Preheat Design Temperature {C}
  0.008,  !- Preheat Design Humidity Ratio {kg-H2O/kg-air}
  11.1000,  !- Precool Design Temperature {C}
  0.008,  !- Precool Design Humidity Ratio {kg-H2O/kg-air}
  11.1000,  !- Central Cooling Design Supply Air Temperature {C}
  40.0,  !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,  !- Sizing Option {Coincident | NonCoincident}
  No,  !- 100% Outdoor Air in Cooling {Yes | No}
  No,  !- 100% Outdoor Air in Heating {Yes | No}
  0.0085,  !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.0080,  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  DesignDay,  !- Cooling Design Air Flow Method
  0.0,  !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,  !- Heating Design Air Flow Method
  0.0;  !- Heating Design Air Flow Rate {m3/s}

Sizing:System,
  SPLITSYSTEMAC:18,  !- AirLoop Name
  Sensible,  !- Type Of Load To Size On {Sensible}
  AUTOSIZE,  !- Design Outdoor Air Flow Rate {m3/s}
  1.0000,  !- Minimum System Air Flow Ratio {}
  7.0,  !- Preheat Design Temperature {C}
  0.008,  !- Preheat Design Humidity Ratio {kg-H2O/kg-air}
  11.1000,  !- Precool Design Temperature {C}
  0.008,  !- Precool Design Humidity Ratio {kg-H2O/kg-air}
  11.1000,  !- Central Cooling Design Supply Air Temperature {C}
  40.0,  !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,  !- Sizing Option {Coincident | NonCoincident}
  No,  !- 100% Outdoor Air in Cooling {Yes | No}
  No,  !- 100% Outdoor Air in Heating {Yes | No}
  0.0085,  !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.0080,  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  DesignDay,  !- Cooling Design Air Flow Method
  0.0,  !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,  !- Heating Design Air Flow Method
  0.0;  !- Heating Design Air Flow Rate {m3/s}

Sizing:System,
  SPLITSYSTEMAC:19,  !- AirLoop Name
  Sensible,  !- Type Of Load To Size On {Sensible}
  AUTOSIZE,  !- Design Outdoor Air Flow Rate {m3/s}
  1.0000,  !- Minimum System Air Flow Ratio {}
  7.0,  !- Preheat Design Temperature {C}
  0.008,  !- Preheat Design Humidity Ratio {kg-H2O/kg-air}
  11.1000,  !- Precool Design Temperature {C}
  0.008,  !- Precool Design Humidity Ratio {kg-H2O/kg-air}
  11.1000,  !- Central Cooling Design Supply Air Temperature {C}
  40.0,  !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,  !- Sizing Option {Coincident | NonCoincident}
  No,  !- 100% Outdoor Air in Cooling {Yes | No}
  No,  !- 100% Outdoor Air in Heating {Yes | No}
  0.0085,  !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.0080,  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  DesignDay,  !- Cooling Design Air Flow Method
  0.0,  !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,  !- Heating Design Air Flow Method
  0.0;  !- Heating Design Air Flow Rate {m3/s}

Sizing:System,
  SPLITSYSTEMAC:20,  !- AirLoop Name
  Sensible,  !- Type Of Load To Size On {Sensible}
  AUTOSIZE,  !- Design Outdoor Air Flow Rate {m3/s}
  1.0000,  !- Minimum System Air Flow Ratio {}
  7.0,  !- Preheat Design Temperature {C}
  0.008,  !- Preheat Design Humidity Ratio {kg-H2O/kg-air}
  11.1000,  !- Precool Design Temperature {C}
  0.008,  !- Precool Design Humidity Ratio {kg-H2O/kg-air}
  11.1000,  !- Central Cooling Design Supply Air Temperature {C}
  40.0,  !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,  !- Sizing Option {Coincident | NonCoincident}
  No,  !- 100% Outdoor Air in Cooling {Yes | No}
  No,  !- 100% Outdoor Air in Heating {Yes | No}
  0.0085,  !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.0080,  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  DesignDay,  !- Cooling Design Air Flow Method
  0.0,  !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,  !- Heating Design Air Flow Method
  0.0;  !- Heating Design Air Flow Rate {m3/s}

Sizing:System,
  SPLITSYSTEMAC:21,  !- AirLoop Name
  Sensible,  !- Type Of Load To Size On {Sensible}
  AUTOSIZE,  !- Design Outdoor Air Flow Rate {m3/s}
  1.0000,  !- Minimum System Air Flow Ratio {}
  7.0,  !- Preheat Design Temperature {C}
  0.008,  !- Preheat Design Humidity Ratio {kg-H2O/kg-air}
  11.1000,  !- Precool Design Temperature {C}
  0.008,  !- Precool Design Humidity Ratio {kg-H2O/kg-air}
  11.1000,  !- Central Cooling Design Supply Air Temperature {C}
  40.0,  !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,  !- Sizing Option {Coincident | NonCoincident}
  No,  !- 100% Outdoor Air in Cooling {Yes | No}
  No,  !- 100% Outdoor Air in Heating {Yes | No}
  0.0085,  !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.0080,  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  DesignDay,  !- Cooling Design Air Flow Method
  0.0,  !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,  !- Heating Design Air Flow Method
  0.0;  !- Heating Design Air Flow Rate {m3/s}

Sizing:System,
  SPLITSYSTEMAC:22,  !- AirLoop Name
  Sensible,  !- Type Of Load To Size On {Sensible}
  AUTOSIZE,  !- Design Outdoor Air Flow Rate {m3/s}
  1.0000,  !- Minimum System Air Flow Ratio {}
  7.0,  !- Preheat Design Temperature {C}
  0.008,  !- Preheat Design Humidity Ratio {kg-H2O/kg-air}
  11.1000,  !- Precool Design Temperature {C}
  0.008,  !- Precool Design Humidity Ratio {kg-H2O/kg-air}
  11.1000,  !- Central Cooling Design Supply Air Temperature {C}
  40.0,  !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,  !- Sizing Option {Coincident | NonCoincident}
  No,  !- 100% Outdoor Air in Cooling {Yes | No}
  No,  !- 100% Outdoor Air in Heating {Yes | No}
  0.0085,  !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.0080,  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  DesignDay,  !- Cooling Design Air Flow Method
  0.0,  !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,  !- Heating Design Air Flow Method
  0.0;  !- Heating Design Air Flow Rate {m3/s}

Sizing:System,
  SPLITSYSTEMAC:23,  !- AirLoop Name
  Sensible,  !- Type Of Load To Size On {Sensible}
  AUTOSIZE,  !- Design Outdoor Air Flow Rate {m3/s}
  1.0000,  !- Minimum System Air Flow Ratio {}
  7.0,  !- Preheat Design Temperature {C}
  0.008,  !- Preheat Design Humidity Ratio {kg-H2O/kg-air}
  11.1000,  !- Precool Design Temperature {C}
  0.008,  !- Precool Design Humidity Ratio {kg-H2O/kg-air}
  11.1000,  !- Central Cooling Design Supply Air Temperature {C}
  40.0,  !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,  !- Sizing Option {Coincident | NonCoincident}
  No,  !- 100% Outdoor Air in Cooling {Yes | No}
  No,  !- 100% Outdoor Air in Heating {Yes | No}
  0.0085,  !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.0080,  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  DesignDay,  !- Cooling Design Air Flow Method
  0.0,  !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,  !- Heating Design Air Flow Method
  0.0;  !- Heating Design Air Flow Rate {m3/s}

Sizing:System,
  SPLITSYSTEMAC:24,  !- AirLoop Name
  Sensible,  !- Type Of Load To Size On {Sensible}
  AUTOSIZE,  !- Design Outdoor Air Flow Rate {m3/s}
  1.0000,  !- Minimum System Air Flow Ratio {}
  7.0,  !- Preheat Design Temperature {C}
  0.008,  !- Preheat Design Humidity Ratio {kg-H2O/kg-air}
  11.1000,  !- Precool Design Temperature {C}
  0.008,  !- Precool Design Humidity Ratio {kg-H2O/kg-air}
  11.1000,  !- Central Cooling Design Supply Air Temperature {C}
  40.0,  !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,  !- Sizing Option {Coincident | NonCoincident}
  No,  !- 100% Outdoor Air in Cooling {Yes | No}
  No,  !- 100% Outdoor Air in Heating {Yes | No}
  0.0085,  !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.0080,  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  DesignDay,  !- Cooling Design Air Flow Method
  0.0,  !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,  !- Heating Design Air Flow Method
  0.0;  !- Heating Design Air Flow Rate {m3/s}

Controller:OutdoorAir,
  SPLITSYSTEMAC:01_OA_Controller,  !- Name
  SPLITSYSTEMAC:01_OARelief Node,  !- Relief Air Outlet Node Name
  SPLITSYSTEMAC:01 Supply Equipment Inlet Node,  !- Return Air Node Name
  OA-SPLITSYSTEMAC:01_Unitary_PackageNode,  !- Mixed Air Node Name
  SPLITSYSTEMAC:01_OAInlet Node,  !- Actuator Node Name
  AUTOSIZE,  !- Minimum Outdoor Air Flow Rate {m3/s}
  AUTOSIZE,  !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,  !- Economizer Control Type
  ModulateFlow,  !- Economizer Control Action Type
  28.0,  !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000.0,  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,  !- Economizer Maximum Limit Dew-Point Temperature
  ,  !- Electronic Enthalpy Limit Curve Name
  -100.0,  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,  !- Lockout Type
  FixedMinimum,  !- Minimum Limit Type
  MinOA_Sched,  !- Minimum Outdoor Air Schedule Name
  ,  !- Minimum Fraction of Outdoor Air Schedule Name
  ,  !- Maximum Fraction of Outdoor Air Schedule Name
  ;  !- Mechanical Ventilation Controller Name

Controller:OutdoorAir,
  SPLITSYSTEMAC:02_OA_Controller,  !- Name
  SPLITSYSTEMAC:02_OARelief Node,  !- Relief Air Outlet Node Name
  SPLITSYSTEMAC:02 Supply Equipment Inlet Node,  !- Return Air Node Name
  OA-SPLITSYSTEMAC:02_Unitary_PackageNode,  !- Mixed Air Node Name
  SPLITSYSTEMAC:02_OAInlet Node,  !- Actuator Node Name
  AUTOSIZE,  !- Minimum Outdoor Air Flow Rate {m3/s}
  AUTOSIZE,  !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,  !- Economizer Control Type
  ModulateFlow,  !- Economizer Control Action Type
  28.0,  !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000.0,  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,  !- Economizer Maximum Limit Dew-Point Temperature
  ,  !- Electronic Enthalpy Limit Curve Name
  -100.0,  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,  !- Lockout Type
  FixedMinimum,  !- Minimum Limit Type
  MinOA_Sched,  !- Minimum Outdoor Air Schedule Name
  ,  !- Minimum Fraction of Outdoor Air Schedule Name
  ,  !- Maximum Fraction of Outdoor Air Schedule Name
  ;  !- Mechanical Ventilation Controller Name

Controller:OutdoorAir,
  SPLITSYSTEMAC:03_OA_Controller,  !- Name
  SPLITSYSTEMAC:03_OARelief Node,  !- Relief Air Outlet Node Name
  SPLITSYSTEMAC:03 Supply Equipment Inlet Node,  !- Return Air Node Name
  OA-SPLITSYSTEMAC:03_Unitary_PackageNode,  !- Mixed Air Node Name
  SPLITSYSTEMAC:03_OAInlet Node,  !- Actuator Node Name
  AUTOSIZE,  !- Minimum Outdoor Air Flow Rate {m3/s}
  AUTOSIZE,  !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,  !- Economizer Control Type
  ModulateFlow,  !- Economizer Control Action Type
  28.0,  !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000.0,  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,  !- Economizer Maximum Limit Dew-Point Temperature
  ,  !- Electronic Enthalpy Limit Curve Name
  -100.0,  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,  !- Lockout Type
  FixedMinimum,  !- Minimum Limit Type
  Office_Operation,  !- Minimum Outdoor Air Schedule Name
  ,  !- Minimum Fraction of Outdoor Air Schedule Name
  ,  !- Maximum Fraction of Outdoor Air Schedule Name
  ;  !- Mechanical Ventilation Controller Name

Controller:OutdoorAir,
  SPLITSYSTEMAC:04_OA_Controller,  !- Name
  SPLITSYSTEMAC:04_OARelief Node,  !- Relief Air Outlet Node Name
  SPLITSYSTEMAC:04 Supply Equipment Inlet Node,  !- Return Air Node Name
  OA-SPLITSYSTEMAC:04_Unitary_PackageNode,  !- Mixed Air Node Name
  SPLITSYSTEMAC:04_OAInlet Node,  !- Actuator Node Name
  AUTOSIZE,  !- Minimum Outdoor Air Flow Rate {m3/s}
  AUTOSIZE,  !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,  !- Economizer Control Type
  ModulateFlow,  !- Economizer Control Action Type
  28.0,  !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000.0,  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,  !- Economizer Maximum Limit Dew-Point Temperature
  ,  !- Electronic Enthalpy Limit Curve Name
  -100.0,  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,  !- Lockout Type
  FixedMinimum,  !- Minimum Limit Type
  MinOA_Sched,  !- Minimum Outdoor Air Schedule Name
  ,  !- Minimum Fraction of Outdoor Air Schedule Name
  ,  !- Maximum Fraction of Outdoor Air Schedule Name
  ;  !- Mechanical Ventilation Controller Name

Controller:OutdoorAir,
  SPLITSYSTEMAC:05_OA_Controller,  !- Name
  SPLITSYSTEMAC:05_OARelief Node,  !- Relief Air Outlet Node Name
  SPLITSYSTEMAC:05 Supply Equipment Inlet Node,  !- Return Air Node Name
  OA-SPLITSYSTEMAC:05_Unitary_PackageNode,  !- Mixed Air Node Name
  SPLITSYSTEMAC:05_OAInlet Node,  !- Actuator Node Name
  AUTOSIZE,  !- Minimum Outdoor Air Flow Rate {m3/s}
  AUTOSIZE,  !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,  !- Economizer Control Type
  ModulateFlow,  !- Economizer Control Action Type
  28.0,  !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000.0,  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,  !- Economizer Maximum Limit Dew-Point Temperature
  ,  !- Electronic Enthalpy Limit Curve Name
  -100.0,  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,  !- Lockout Type
  FixedMinimum,  !- Minimum Limit Type
  MinOA_Sched,  !- Minimum Outdoor Air Schedule Name
  ,  !- Minimum Fraction of Outdoor Air Schedule Name
  ,  !- Maximum Fraction of Outdoor Air Schedule Name
  ;  !- Mechanical Ventilation Controller Name

Controller:OutdoorAir,
  SPLITSYSTEMAC:06_OA_Controller,  !- Name
  SPLITSYSTEMAC:06_OARelief Node,  !- Relief Air Outlet Node Name
  SPLITSYSTEMAC:06 Supply Equipment Inlet Node,  !- Return Air Node Name
  OA-SPLITSYSTEMAC:06_Unitary_PackageNode,  !- Mixed Air Node Name
  SPLITSYSTEMAC:06_OAInlet Node,  !- Actuator Node Name
  AUTOSIZE,  !- Minimum Outdoor Air Flow Rate {m3/s}
  AUTOSIZE,  !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,  !- Economizer Control Type
  ModulateFlow,  !- Economizer Control Action Type
  28.0,  !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000.0,  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,  !- Economizer Maximum Limit Dew-Point Temperature
  ,  !- Electronic Enthalpy Limit Curve Name
  -100.0,  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,  !- Lockout Type
  FixedMinimum,  !- Minimum Limit Type
  MinOA_Sched,  !- Minimum Outdoor Air Schedule Name
  ,  !- Minimum Fraction of Outdoor Air Schedule Name
  ,  !- Maximum Fraction of Outdoor Air Schedule Name
  ;  !- Mechanical Ventilation Controller Name

Controller:OutdoorAir,
  SPLITSYSTEMAC:07_OA_Controller,  !- Name
  SPLITSYSTEMAC:07_OARelief Node,  !- Relief Air Outlet Node Name
  SPLITSYSTEMAC:07 Supply Equipment Inlet Node,  !- Return Air Node Name
  OA-SPLITSYSTEMAC:07_Unitary_PackageNode,  !- Mixed Air Node Name
  SPLITSYSTEMAC:07_OAInlet Node,  !- Actuator Node Name
  AUTOSIZE,  !- Minimum Outdoor Air Flow Rate {m3/s}
  AUTOSIZE,  !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,  !- Economizer Control Type
  ModulateFlow,  !- Economizer Control Action Type
  28.0,  !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000.0,  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,  !- Economizer Maximum Limit Dew-Point Temperature
  ,  !- Electronic Enthalpy Limit Curve Name
  -100.0,  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,  !- Lockout Type
  FixedMinimum,  !- Minimum Limit Type
  MinOA_Sched,  !- Minimum Outdoor Air Schedule Name
  ,  !- Minimum Fraction of Outdoor Air Schedule Name
  ,  !- Maximum Fraction of Outdoor Air Schedule Name
  ;  !- Mechanical Ventilation Controller Name

Controller:OutdoorAir,
  SPLITSYSTEMAC:08_OA_Controller,  !- Name
  SPLITSYSTEMAC:08_OARelief Node,  !- Relief Air Outlet Node Name
  SPLITSYSTEMAC:08 Supply Equipment Inlet Node,  !- Return Air Node Name
  OA-SPLITSYSTEMAC:08_Unitary_PackageNode,  !- Mixed Air Node Name
  SPLITSYSTEMAC:08_OAInlet Node,  !- Actuator Node Name
  AUTOSIZE,  !- Minimum Outdoor Air Flow Rate {m3/s}
  AUTOSIZE,  !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,  !- Economizer Control Type
  ModulateFlow,  !- Economizer Control Action Type
  28.0,  !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000.0,  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,  !- Economizer Maximum Limit Dew-Point Temperature
  ,  !- Electronic Enthalpy Limit Curve Name
  -100.0,  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,  !- Lockout Type
  FixedMinimum,  !- Minimum Limit Type
  MinOA_Sched,  !- Minimum Outdoor Air Schedule Name
  ,  !- Minimum Fraction of Outdoor Air Schedule Name
  ,  !- Maximum Fraction of Outdoor Air Schedule Name
  ;  !- Mechanical Ventilation Controller Name

Controller:OutdoorAir,
  SPLITSYSTEMAC:09_OA_Controller,  !- Name
  SPLITSYSTEMAC:09_OARelief Node,  !- Relief Air Outlet Node Name
  SPLITSYSTEMAC:09 Supply Equipment Inlet Node,  !- Return Air Node Name
  OA-SPLITSYSTEMAC:09_Unitary_PackageNode,  !- Mixed Air Node Name
  SPLITSYSTEMAC:09_OAInlet Node,  !- Actuator Node Name
  AUTOSIZE,  !- Minimum Outdoor Air Flow Rate {m3/s}
  AUTOSIZE,  !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,  !- Economizer Control Type
  ModulateFlow,  !- Economizer Control Action Type
  28.0,  !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000.0,  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,  !- Economizer Maximum Limit Dew-Point Temperature
  ,  !- Electronic Enthalpy Limit Curve Name
  -100.0,  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,  !- Lockout Type
  FixedMinimum,  !- Minimum Limit Type
  MinOA_Sched,  !- Minimum Outdoor Air Schedule Name
  ,  !- Minimum Fraction of Outdoor Air Schedule Name
  ,  !- Maximum Fraction of Outdoor Air Schedule Name
  ;  !- Mechanical Ventilation Controller Name

Controller:OutdoorAir,
  SPLITSYSTEMAC:10_OA_Controller,  !- Name
  SPLITSYSTEMAC:10_OARelief Node,  !- Relief Air Outlet Node Name
  SPLITSYSTEMAC:10 Supply Equipment Inlet Node,  !- Return Air Node Name
  OA-SPLITSYSTEMAC:10_Unitary_PackageNode,  !- Mixed Air Node Name
  SPLITSYSTEMAC:10_OAInlet Node,  !- Actuator Node Name
  AUTOSIZE,  !- Minimum Outdoor Air Flow Rate {m3/s}
  AUTOSIZE,  !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,  !- Economizer Control Type
  ModulateFlow,  !- Economizer Control Action Type
  28.0,  !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000.0,  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,  !- Economizer Maximum Limit Dew-Point Temperature
  ,  !- Electronic Enthalpy Limit Curve Name
  -100.0,  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,  !- Lockout Type
  FixedMinimum,  !- Minimum Limit Type
  MinOA_Sched,  !- Minimum Outdoor Air Schedule Name
  ,  !- Minimum Fraction of Outdoor Air Schedule Name
  ,  !- Maximum Fraction of Outdoor Air Schedule Name
  ;  !- Mechanical Ventilation Controller Name

Controller:OutdoorAir,
  SPLITSYSTEMAC:11_OA_Controller,  !- Name
  SPLITSYSTEMAC:11_OARelief Node,  !- Relief Air Outlet Node Name
  SPLITSYSTEMAC:11 Supply Equipment Inlet Node,  !- Return Air Node Name
  OA-SPLITSYSTEMAC:11_Unitary_PackageNode,  !- Mixed Air Node Name
  SPLITSYSTEMAC:11_OAInlet Node,  !- Actuator Node Name
  AUTOSIZE,  !- Minimum Outdoor Air Flow Rate {m3/s}
  AUTOSIZE,  !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,  !- Economizer Control Type
  ModulateFlow,  !- Economizer Control Action Type
  28.0,  !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000.0,  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,  !- Economizer Maximum Limit Dew-Point Temperature
  ,  !- Electronic Enthalpy Limit Curve Name
  -100.0,  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,  !- Lockout Type
  FixedMinimum,  !- Minimum Limit Type
  MinOA_Sched,  !- Minimum Outdoor Air Schedule Name
  ,  !- Minimum Fraction of Outdoor Air Schedule Name
  ,  !- Maximum Fraction of Outdoor Air Schedule Name
  ;  !- Mechanical Ventilation Controller Name

Controller:OutdoorAir,
  SPLITSYSTEMAC:12_OA_Controller,  !- Name
  SPLITSYSTEMAC:12_OARelief Node,  !- Relief Air Outlet Node Name
  SPLITSYSTEMAC:12 Supply Equipment Inlet Node,  !- Return Air Node Name
  OA-SPLITSYSTEMAC:12_Unitary_PackageNode,  !- Mixed Air Node Name
  SPLITSYSTEMAC:12_OAInlet Node,  !- Actuator Node Name
  AUTOSIZE,  !- Minimum Outdoor Air Flow Rate {m3/s}
  AUTOSIZE,  !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,  !- Economizer Control Type
  ModulateFlow,  !- Economizer Control Action Type
  28.0,  !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000.0,  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,  !- Economizer Maximum Limit Dew-Point Temperature
  ,  !- Electronic Enthalpy Limit Curve Name
  -100.0,  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,  !- Lockout Type
  FixedMinimum,  !- Minimum Limit Type
  MinOA_Sched,  !- Minimum Outdoor Air Schedule Name
  ,  !- Minimum Fraction of Outdoor Air Schedule Name
  ,  !- Maximum Fraction of Outdoor Air Schedule Name
  ;  !- Mechanical Ventilation Controller Name

Controller:OutdoorAir,
  SPLITSYSTEMAC:13_OA_Controller,  !- Name
  SPLITSYSTEMAC:13_OARelief Node,  !- Relief Air Outlet Node Name
  SPLITSYSTEMAC:13 Supply Equipment Inlet Node,  !- Return Air Node Name
  OA-SPLITSYSTEMAC:13_Unitary_PackageNode,  !- Mixed Air Node Name
  SPLITSYSTEMAC:13_OAInlet Node,  !- Actuator Node Name
  AUTOSIZE,  !- Minimum Outdoor Air Flow Rate {m3/s}
  AUTOSIZE,  !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,  !- Economizer Control Type
  ModulateFlow,  !- Economizer Control Action Type
  28.0,  !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000.0,  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,  !- Economizer Maximum Limit Dew-Point Temperature
  ,  !- Electronic Enthalpy Limit Curve Name
  -100.0,  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,  !- Lockout Type
  FixedMinimum,  !- Minimum Limit Type
  MinOA_Sched,  !- Minimum Outdoor Air Schedule Name
  ,  !- Minimum Fraction of Outdoor Air Schedule Name
  ,  !- Maximum Fraction of Outdoor Air Schedule Name
  ;  !- Mechanical Ventilation Controller Name

Controller:OutdoorAir,
  SPLITSYSTEMAC:14_OA_Controller,  !- Name
  SPLITSYSTEMAC:14_OARelief Node,  !- Relief Air Outlet Node Name
  SPLITSYSTEMAC:14 Supply Equipment Inlet Node,  !- Return Air Node Name
  OA-SPLITSYSTEMAC:14_Unitary_PackageNode,  !- Mixed Air Node Name
  SPLITSYSTEMAC:14_OAInlet Node,  !- Actuator Node Name
  AUTOSIZE,  !- Minimum Outdoor Air Flow Rate {m3/s}
  AUTOSIZE,  !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,  !- Economizer Control Type
  ModulateFlow,  !- Economizer Control Action Type
  28.0,  !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000.0,  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,  !- Economizer Maximum Limit Dew-Point Temperature
  ,  !- Electronic Enthalpy Limit Curve Name
  -100.0,  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,  !- Lockout Type
  FixedMinimum,  !- Minimum Limit Type
  MinOA_Sched,  !- Minimum Outdoor Air Schedule Name
  ,  !- Minimum Fraction of Outdoor Air Schedule Name
  ,  !- Maximum Fraction of Outdoor Air Schedule Name
  ;  !- Mechanical Ventilation Controller Name

Controller:OutdoorAir,
  SPLITSYSTEMAC:15_OA_Controller,  !- Name
  SPLITSYSTEMAC:15_OARelief Node,  !- Relief Air Outlet Node Name
  SPLITSYSTEMAC:15 Supply Equipment Inlet Node,  !- Return Air Node Name
  OA-SPLITSYSTEMAC:15_Unitary_PackageNode,  !- Mixed Air Node Name
  SPLITSYSTEMAC:15_OAInlet Node,  !- Actuator Node Name
  AUTOSIZE,  !- Minimum Outdoor Air Flow Rate {m3/s}
  AUTOSIZE,  !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,  !- Economizer Control Type
  ModulateFlow,  !- Economizer Control Action Type
  28.0,  !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000.0,  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,  !- Economizer Maximum Limit Dew-Point Temperature
  ,  !- Electronic Enthalpy Limit Curve Name
  -100.0,  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,  !- Lockout Type
  FixedMinimum,  !- Minimum Limit Type
  MinOA_Sched,  !- Minimum Outdoor Air Schedule Name
  ,  !- Minimum Fraction of Outdoor Air Schedule Name
  ,  !- Maximum Fraction of Outdoor Air Schedule Name
  ;  !- Mechanical Ventilation Controller Name

Controller:OutdoorAir,
  SPLITSYSTEMAC:16_OA_Controller,  !- Name
  SPLITSYSTEMAC:16_OARelief Node,  !- Relief Air Outlet Node Name
  SPLITSYSTEMAC:16 Supply Equipment Inlet Node,  !- Return Air Node Name
  OA-SPLITSYSTEMAC:16_Unitary_PackageNode,  !- Mixed Air Node Name
  SPLITSYSTEMAC:16_OAInlet Node,  !- Actuator Node Name
  AUTOSIZE,  !- Minimum Outdoor Air Flow Rate {m3/s}
  AUTOSIZE,  !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,  !- Economizer Control Type
  ModulateFlow,  !- Economizer Control Action Type
  28.0,  !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000.0,  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,  !- Economizer Maximum Limit Dew-Point Temperature
  ,  !- Electronic Enthalpy Limit Curve Name
  -100.0,  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,  !- Lockout Type
  FixedMinimum,  !- Minimum Limit Type
  MinOA_Sched,  !- Minimum Outdoor Air Schedule Name
  ,  !- Minimum Fraction of Outdoor Air Schedule Name
  ,  !- Maximum Fraction of Outdoor Air Schedule Name
  ;  !- Mechanical Ventilation Controller Name

Controller:OutdoorAir,
  SPLITSYSTEMAC:17_OA_Controller,  !- Name
  SPLITSYSTEMAC:17_OARelief Node,  !- Relief Air Outlet Node Name
  SPLITSYSTEMAC:17 Supply Equipment Inlet Node,  !- Return Air Node Name
  OA-SPLITSYSTEMAC:17_Unitary_PackageNode,  !- Mixed Air Node Name
  SPLITSYSTEMAC:17_OAInlet Node,  !- Actuator Node Name
  AUTOSIZE,  !- Minimum Outdoor Air Flow Rate {m3/s}
  AUTOSIZE,  !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,  !- Economizer Control Type
  ModulateFlow,  !- Economizer Control Action Type
  28.0,  !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000.0,  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,  !- Economizer Maximum Limit Dew-Point Temperature
  ,  !- Electronic Enthalpy Limit Curve Name
  -100.0,  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,  !- Lockout Type
  FixedMinimum,  !- Minimum Limit Type
  MinOA_Sched,  !- Minimum Outdoor Air Schedule Name
  ,  !- Minimum Fraction of Outdoor Air Schedule Name
  ,  !- Maximum Fraction of Outdoor Air Schedule Name
  ;  !- Mechanical Ventilation Controller Name

Controller:OutdoorAir,
  SPLITSYSTEMAC:18_OA_Controller,  !- Name
  SPLITSYSTEMAC:18_OARelief Node,  !- Relief Air Outlet Node Name
  SPLITSYSTEMAC:18 Supply Equipment Inlet Node,  !- Return Air Node Name
  OA-SPLITSYSTEMAC:18_Unitary_PackageNode,  !- Mixed Air Node Name
  SPLITSYSTEMAC:18_OAInlet Node,  !- Actuator Node Name
  AUTOSIZE,  !- Minimum Outdoor Air Flow Rate {m3/s}
  AUTOSIZE,  !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,  !- Economizer Control Type
  ModulateFlow,  !- Economizer Control Action Type
  28.0,  !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000.0,  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,  !- Economizer Maximum Limit Dew-Point Temperature
  ,  !- Electronic Enthalpy Limit Curve Name
  -100.0,  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,  !- Lockout Type
  FixedMinimum,  !- Minimum Limit Type
  MinOA_Sched,  !- Minimum Outdoor Air Schedule Name
  ,  !- Minimum Fraction of Outdoor Air Schedule Name
  ,  !- Maximum Fraction of Outdoor Air Schedule Name
  ;  !- Mechanical Ventilation Controller Name

Controller:OutdoorAir,
  SPLITSYSTEMAC:19_OA_Controller,  !- Name
  SPLITSYSTEMAC:19_OARelief Node,  !- Relief Air Outlet Node Name
  SPLITSYSTEMAC:19 Supply Equipment Inlet Node,  !- Return Air Node Name
  OA-SPLITSYSTEMAC:19_Unitary_PackageNode,  !- Mixed Air Node Name
  SPLITSYSTEMAC:19_OAInlet Node,  !- Actuator Node Name
  AUTOSIZE,  !- Minimum Outdoor Air Flow Rate {m3/s}
  AUTOSIZE,  !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,  !- Economizer Control Type
  ModulateFlow,  !- Economizer Control Action Type
  28.0,  !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000.0,  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,  !- Economizer Maximum Limit Dew-Point Temperature
  ,  !- Electronic Enthalpy Limit Curve Name
  -100.0,  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,  !- Lockout Type
  FixedMinimum,  !- Minimum Limit Type
  MinOA_Sched,  !- Minimum Outdoor Air Schedule Name
  ,  !- Minimum Fraction of Outdoor Air Schedule Name
  ,  !- Maximum Fraction of Outdoor Air Schedule Name
  ;  !- Mechanical Ventilation Controller Name

Controller:OutdoorAir,
  SPLITSYSTEMAC:20_OA_Controller,  !- Name
  SPLITSYSTEMAC:20_OARelief Node,  !- Relief Air Outlet Node Name
  SPLITSYSTEMAC:20 Supply Equipment Inlet Node,  !- Return Air Node Name
  OA-SPLITSYSTEMAC:20_Unitary_PackageNode,  !- Mixed Air Node Name
  SPLITSYSTEMAC:20_OAInlet Node,  !- Actuator Node Name
  AUTOSIZE,  !- Minimum Outdoor Air Flow Rate {m3/s}
  AUTOSIZE,  !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,  !- Economizer Control Type
  ModulateFlow,  !- Economizer Control Action Type
  28.0,  !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000.0,  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,  !- Economizer Maximum Limit Dew-Point Temperature
  ,  !- Electronic Enthalpy Limit Curve Name
  -100.0,  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,  !- Lockout Type
  FixedMinimum,  !- Minimum Limit Type
  MinOA_Sched,  !- Minimum Outdoor Air Schedule Name
  ,  !- Minimum Fraction of Outdoor Air Schedule Name
  ,  !- Maximum Fraction of Outdoor Air Schedule Name
  ;  !- Mechanical Ventilation Controller Name

Controller:OutdoorAir,
  SPLITSYSTEMAC:21_OA_Controller,  !- Name
  SPLITSYSTEMAC:21_OARelief Node,  !- Relief Air Outlet Node Name
  SPLITSYSTEMAC:21 Supply Equipment Inlet Node,  !- Return Air Node Name
  OA-SPLITSYSTEMAC:21_Unitary_PackageNode,  !- Mixed Air Node Name
  SPLITSYSTEMAC:21_OAInlet Node,  !- Actuator Node Name
  AUTOSIZE,  !- Minimum Outdoor Air Flow Rate {m3/s}
  AUTOSIZE,  !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,  !- Economizer Control Type
  ModulateFlow,  !- Economizer Control Action Type
  28.0,  !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000.0,  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,  !- Economizer Maximum Limit Dew-Point Temperature
  ,  !- Electronic Enthalpy Limit Curve Name
  -100.0,  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,  !- Lockout Type
  FixedMinimum,  !- Minimum Limit Type
  MinOA_Sched,  !- Minimum Outdoor Air Schedule Name
  ,  !- Minimum Fraction of Outdoor Air Schedule Name
  ,  !- Maximum Fraction of Outdoor Air Schedule Name
  ;  !- Mechanical Ventilation Controller Name

Controller:OutdoorAir,
  SPLITSYSTEMAC:22_OA_Controller,  !- Name
  SPLITSYSTEMAC:22_OARelief Node,  !- Relief Air Outlet Node Name
  SPLITSYSTEMAC:22 Supply Equipment Inlet Node,  !- Return Air Node Name
  OA-SPLITSYSTEMAC:22_Unitary_PackageNode,  !- Mixed Air Node Name
  SPLITSYSTEMAC:22_OAInlet Node,  !- Actuator Node Name
  AUTOSIZE,  !- Minimum Outdoor Air Flow Rate {m3/s}
  AUTOSIZE,  !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,  !- Economizer Control Type
  ModulateFlow,  !- Economizer Control Action Type
  28.0,  !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000.0,  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,  !- Economizer Maximum Limit Dew-Point Temperature
  ,  !- Electronic Enthalpy Limit Curve Name
  -100.0,  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,  !- Lockout Type
  FixedMinimum,  !- Minimum Limit Type
  MinOA_Sched,  !- Minimum Outdoor Air Schedule Name
  ,  !- Minimum Fraction of Outdoor Air Schedule Name
  ,  !- Maximum Fraction of Outdoor Air Schedule Name
  ;  !- Mechanical Ventilation Controller Name

Controller:OutdoorAir,
  SPLITSYSTEMAC:23_OA_Controller,  !- Name
  SPLITSYSTEMAC:23_OARelief Node,  !- Relief Air Outlet Node Name
  SPLITSYSTEMAC:23 Supply Equipment Inlet Node,  !- Return Air Node Name
  OA-SPLITSYSTEMAC:23_Unitary_PackageNode,  !- Mixed Air Node Name
  SPLITSYSTEMAC:23_OAInlet Node,  !- Actuator Node Name
  AUTOSIZE,  !- Minimum Outdoor Air Flow Rate {m3/s}
  AUTOSIZE,  !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,  !- Economizer Control Type
  ModulateFlow,  !- Economizer Control Action Type
  28.0,  !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000.0,  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,  !- Economizer Maximum Limit Dew-Point Temperature
  ,  !- Electronic Enthalpy Limit Curve Name
  -100.0,  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,  !- Lockout Type
  FixedMinimum,  !- Minimum Limit Type
  MinOA_Sched,  !- Minimum Outdoor Air Schedule Name
  ,  !- Minimum Fraction of Outdoor Air Schedule Name
  ,  !- Maximum Fraction of Outdoor Air Schedule Name
  ;  !- Mechanical Ventilation Controller Name

Controller:OutdoorAir,
  SPLITSYSTEMAC:24_OA_Controller,  !- Name
  SPLITSYSTEMAC:24_OARelief Node,  !- Relief Air Outlet Node Name
  SPLITSYSTEMAC:24 Supply Equipment Inlet Node,  !- Return Air Node Name
  OA-SPLITSYSTEMAC:24_Unitary_PackageNode,  !- Mixed Air Node Name
  SPLITSYSTEMAC:24_OAInlet Node,  !- Actuator Node Name
  AUTOSIZE,  !- Minimum Outdoor Air Flow Rate {m3/s}
  AUTOSIZE,  !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,  !- Economizer Control Type
  ModulateFlow,  !- Economizer Control Action Type
  28.0,  !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000.0,  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,  !- Economizer Maximum Limit Dew-Point Temperature
  ,  !- Electronic Enthalpy Limit Curve Name
  -100.0,  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,  !- Lockout Type
  FixedMinimum,  !- Minimum Limit Type
  MinOA_Sched,  !- Minimum Outdoor Air Schedule Name
  ,  !- Minimum Fraction of Outdoor Air Schedule Name
  ,  !- Maximum Fraction of Outdoor Air Schedule Name
  ;  !- Mechanical Ventilation Controller Name

Curve:Quadratic,
    Cool-PLF-fPLR,           !- Name
    0.90949556,              !- Coefficient1 Constant
    0.09864773,              !- Coefficient2 x
    -0.00819488,             !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1,                       !- Maximum Value of x
    0.7,                     !- Minimum Curve Output
    1;                       !- Maximum Curve Output

Curve:Cubic,
    ConstantCubic,           !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    -100,                    !- Minimum Value of x
    100;                     !- Maximum Value of x

Curve:Biquadratic,
    Cool-Cap-fT,             !- Name
    0.9712123,               !- Coefficient1 Constant
    -0.015275502,            !- Coefficient2 x
    0.0014434524,            !- Coefficient3 x**2
    -0.00039321,             !- Coefficient4 y
    -0.0000068364,           !- Coefficient5 y**2
    -0.0002905956,           !- Coefficient6 x*y
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100;                     !- Maximum Value of y

Curve:Biquadratic,
    Cool-EIR-fT,             !- Name
    0.28687133,              !- Coefficient1 Constant
    0.023902164,             !- Coefficient2 x
    -0.000810648,            !- Coefficient3 x**2
    0.013458546,             !- Coefficient4 y
    0.0003389364,            !- Coefficient5 y**2
    -0.0004870044,           !- Coefficient6 x*y
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100;                     !- Maximum Value of y

! ***AIR LOOPS***

AirLoopHVAC,
  SPLITSYSTEMAC:01,  !- Name
  ,  !- Controller List Name
  ,  !- Availability Manager List Name
  AUTOSIZE,  !- Design Supply Air Flow Rate {m3/s}
  SPLITSYSTEMAC:01 Air Loop Branches,  !- Branch List Name
  ,  !- Connector List Name
  SPLITSYSTEMAC:01 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
  SPLITSYSTEMAC:01 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
  SPLITSYSTEMAC:01 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
  SPLITSYSTEMAC:01 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

AirLoopHVAC,
  SPLITSYSTEMAC:10,  !- Name
  ,  !- Controller List Name
  ,  !- Availability Manager List Name
  AUTOSIZE,  !- Design Supply Air Flow Rate {m3/s}
  SPLITSYSTEMAC:10 Air Loop Branches,  !- Branch List Name
  ,  !- Connector List Name
  SPLITSYSTEMAC:10 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
  SPLITSYSTEMAC:10 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
  SPLITSYSTEMAC:10 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
  SPLITSYSTEMAC:10 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

AirLoopHVAC,
  SPLITSYSTEMAC:11,  !- Name
  ,  !- Controller List Name
  ,  !- Availability Manager List Name
  AUTOSIZE,  !- Design Supply Air Flow Rate {m3/s}
  SPLITSYSTEMAC:11 Air Loop Branches,  !- Branch List Name
  ,  !- Connector List Name
  SPLITSYSTEMAC:11 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
  SPLITSYSTEMAC:11 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
  SPLITSYSTEMAC:11 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
  SPLITSYSTEMAC:11 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

AirLoopHVAC,
  SPLITSYSTEMAC:12,  !- Name
  ,  !- Controller List Name
  ,  !- Availability Manager List Name
  AUTOSIZE,  !- Design Supply Air Flow Rate {m3/s}
  SPLITSYSTEMAC:12 Air Loop Branches,  !- Branch List Name
  ,  !- Connector List Name
  SPLITSYSTEMAC:12 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
  SPLITSYSTEMAC:12 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
  SPLITSYSTEMAC:12 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
  SPLITSYSTEMAC:12 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

AirLoopHVAC,
  SPLITSYSTEMAC:13,  !- Name
  ,  !- Controller List Name
  ,  !- Availability Manager List Name
  AUTOSIZE,  !- Design Supply Air Flow Rate {m3/s}
  SPLITSYSTEMAC:13 Air Loop Branches,  !- Branch List Name
  ,  !- Connector List Name
  SPLITSYSTEMAC:13 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
  SPLITSYSTEMAC:13 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
  SPLITSYSTEMAC:13 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
  SPLITSYSTEMAC:13 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

AirLoopHVAC,
  SPLITSYSTEMAC:14,  !- Name
  ,  !- Controller List Name
  ,  !- Availability Manager List Name
  AUTOSIZE,  !- Design Supply Air Flow Rate {m3/s}
  SPLITSYSTEMAC:14 Air Loop Branches,  !- Branch List Name
  ,  !- Connector List Name
  SPLITSYSTEMAC:14 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
  SPLITSYSTEMAC:14 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
  SPLITSYSTEMAC:14 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
  SPLITSYSTEMAC:14 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

AirLoopHVAC,
  SPLITSYSTEMAC:15,  !- Name
  ,  !- Controller List Name
  ,  !- Availability Manager List Name
  AUTOSIZE,  !- Design Supply Air Flow Rate {m3/s}
  SPLITSYSTEMAC:15 Air Loop Branches,  !- Branch List Name
  ,  !- Connector List Name
  SPLITSYSTEMAC:15 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
  SPLITSYSTEMAC:15 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
  SPLITSYSTEMAC:15 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
  SPLITSYSTEMAC:15 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

AirLoopHVAC,
  SPLITSYSTEMAC:16,  !- Name
  ,  !- Controller List Name
  ,  !- Availability Manager List Name
  AUTOSIZE,  !- Design Supply Air Flow Rate {m3/s}
  SPLITSYSTEMAC:16 Air Loop Branches,  !- Branch List Name
  ,  !- Connector List Name
  SPLITSYSTEMAC:16 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
  SPLITSYSTEMAC:16 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
  SPLITSYSTEMAC:16 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
  SPLITSYSTEMAC:16 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

AirLoopHVAC,
  SPLITSYSTEMAC:17,  !- Name
  ,  !- Controller List Name
  ,  !- Availability Manager List Name
  AUTOSIZE,  !- Design Supply Air Flow Rate {m3/s}
  SPLITSYSTEMAC:17 Air Loop Branches,  !- Branch List Name
  ,  !- Connector List Name
  SPLITSYSTEMAC:17 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
  SPLITSYSTEMAC:17 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
  SPLITSYSTEMAC:17 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
  SPLITSYSTEMAC:17 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

AirLoopHVAC,
  SPLITSYSTEMAC:18,  !- Name
  ,  !- Controller List Name
  ,  !- Availability Manager List Name
  AUTOSIZE,  !- Design Supply Air Flow Rate {m3/s}
  SPLITSYSTEMAC:18 Air Loop Branches,  !- Branch List Name
  ,  !- Connector List Name
  SPLITSYSTEMAC:18 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
  SPLITSYSTEMAC:18 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
  SPLITSYSTEMAC:18 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
  SPLITSYSTEMAC:18 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

AirLoopHVAC,
  SPLITSYSTEMAC:19,  !- Name
  ,  !- Controller List Name
  ,  !- Availability Manager List Name
  AUTOSIZE,  !- Design Supply Air Flow Rate {m3/s}
  SPLITSYSTEMAC:19 Air Loop Branches,  !- Branch List Name
  ,  !- Connector List Name
  SPLITSYSTEMAC:19 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
  SPLITSYSTEMAC:19 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
  SPLITSYSTEMAC:19 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
  SPLITSYSTEMAC:19 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

AirLoopHVAC,
  SPLITSYSTEMAC:02,  !- Name
  ,  !- Controller List Name
  ,  !- Availability Manager List Name
  AUTOSIZE,  !- Design Supply Air Flow Rate {m3/s}
  SPLITSYSTEMAC:02 Air Loop Branches,  !- Branch List Name
  ,  !- Connector List Name
  SPLITSYSTEMAC:02 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
  SPLITSYSTEMAC:02 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
  SPLITSYSTEMAC:02 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
  SPLITSYSTEMAC:02 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

AirLoopHVAC,
  SPLITSYSTEMAC:20,  !- Name
  ,  !- Controller List Name
  ,  !- Availability Manager List Name
  AUTOSIZE,  !- Design Supply Air Flow Rate {m3/s}
  SPLITSYSTEMAC:20 Air Loop Branches,  !- Branch List Name
  ,  !- Connector List Name
  SPLITSYSTEMAC:20 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
  SPLITSYSTEMAC:20 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
  SPLITSYSTEMAC:20 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
  SPLITSYSTEMAC:20 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

AirLoopHVAC,
  SPLITSYSTEMAC:21,  !- Name
  ,  !- Controller List Name
  ,  !- Availability Manager List Name
  AUTOSIZE,  !- Design Supply Air Flow Rate {m3/s}
  SPLITSYSTEMAC:21 Air Loop Branches,  !- Branch List Name
  ,  !- Connector List Name
  SPLITSYSTEMAC:21 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
  SPLITSYSTEMAC:21 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
  SPLITSYSTEMAC:21 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
  SPLITSYSTEMAC:21 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

AirLoopHVAC,
  SPLITSYSTEMAC:22,  !- Name
  ,  !- Controller List Name
  ,  !- Availability Manager List Name
  AUTOSIZE,  !- Design Supply Air Flow Rate {m3/s}
  SPLITSYSTEMAC:22 Air Loop Branches,  !- Branch List Name
  ,  !- Connector List Name
  SPLITSYSTEMAC:22 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
  SPLITSYSTEMAC:22 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
  SPLITSYSTEMAC:22 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
  SPLITSYSTEMAC:22 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

AirLoopHVAC,
  SPLITSYSTEMAC:23,  !- Name
  ,  !- Controller List Name
  ,  !- Availability Manager List Name
  AUTOSIZE,  !- Design Supply Air Flow Rate {m3/s}
  SPLITSYSTEMAC:23 Air Loop Branches,  !- Branch List Name
  ,  !- Connector List Name
  SPLITSYSTEMAC:23 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
  SPLITSYSTEMAC:23 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
  SPLITSYSTEMAC:23 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
  SPLITSYSTEMAC:23 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

AirLoopHVAC,
  SPLITSYSTEMAC:24,  !- Name
  ,  !- Controller List Name
  ,  !- Availability Manager List Name
  AUTOSIZE,  !- Design Supply Air Flow Rate {m3/s}
  SPLITSYSTEMAC:24 Air Loop Branches,  !- Branch List Name
  ,  !- Connector List Name
  SPLITSYSTEMAC:24 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
  SPLITSYSTEMAC:24 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
  SPLITSYSTEMAC:24 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
  SPLITSYSTEMAC:24 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

AirLoopHVAC,
  SPLITSYSTEMAC:03,  !- Name
  ,  !- Controller List Name
  ,  !- Availability Manager List Name
  AUTOSIZE,  !- Design Supply Air Flow Rate {m3/s}
  SPLITSYSTEMAC:03 Air Loop Branches,  !- Branch List Name
  ,  !- Connector List Name
  SPLITSYSTEMAC:03 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
  SPLITSYSTEMAC:03 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
  SPLITSYSTEMAC:03 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
  SPLITSYSTEMAC:03 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

AirLoopHVAC,
  SPLITSYSTEMAC:04,  !- Name
  ,  !- Controller List Name
  ,  !- Availability Manager List Name
  AUTOSIZE,  !- Design Supply Air Flow Rate {m3/s}
  SPLITSYSTEMAC:04 Air Loop Branches,  !- Branch List Name
  ,  !- Connector List Name
  SPLITSYSTEMAC:04 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
  SPLITSYSTEMAC:04 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
  SPLITSYSTEMAC:04 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
  SPLITSYSTEMAC:04 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

AirLoopHVAC,
  SPLITSYSTEMAC:05,  !- Name
  ,  !- Controller List Name
  ,  !- Availability Manager List Name
  AUTOSIZE,  !- Design Supply Air Flow Rate {m3/s}
  SPLITSYSTEMAC:05 Air Loop Branches,  !- Branch List Name
